{
  "version": 5,
  "is_multiphase": true,
  "crs": {
    "data": "EPSG:4326",
    "normalize": false
  },
  "grounds": [
    {
      "id": "gnd"
    }
  ],
  "potential_refs": [
    {
      "id": "pref",
      "ground": "gnd"
    }
  ],
  "buses": [
    {
      "id": "84_MOUCH",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.84483854334417, 45.721005469790036]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV027626",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854140319212506, 45.71922083194345]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV016434",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855269464491385, 45.714578394140204]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV142838",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854424747761946, 45.71471649617551]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV025269",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850794432694536, 45.715010075343486]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV120071",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850830358749538, 45.71493943012231]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV104512",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851563641889662, 45.7142937755388]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV047654",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853097371228214, 45.71463508910585]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV088402",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855428907510613, 45.71443928342836]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV129466",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85313374882089, 45.71277427099795]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV101185",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854689806515815, 45.712503710292]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV073726",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852424753931571, 45.71085081882191]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV043646",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853557027329404, 45.71081872149145]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV001939",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85494260799494, 45.70998741868483]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV088652",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855675723908102, 45.7104255165369]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV111390",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856209586826876, 45.70996256719223]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV133539",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856120419046475, 45.70891233261197]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV015646",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85509094252895, 45.70875873177397]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus066679",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853360231543031, 45.70826235020322]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV015646_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85509094252895, 45.70875873177397]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768889",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855026856391165, 45.70876657949436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768887",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855037586828854, 45.70873488848113]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV133539_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856120419046475, 45.70891233261197]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769297",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855944369139411, 45.70893968992468]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769298",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855948383797849, 45.70880278190336]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769300",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855961546560149, 45.708388432254964]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769301",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855891828022468, 45.708240578672374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856147417056184, 45.708182631037836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85714621631858, 45.708081880996765]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769299",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856087886354392, 45.70859442176441]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769293",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857213496912903, 45.70929912866526]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769294",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857204370006037, 45.70952076277385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769295",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857047496316222, 45.7095179869849]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769288",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856069011449134, 45.70829420650403]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769289",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856668986760195, 45.70820961921747]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769290",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857021320321055, 45.70818820103437]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769291",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857075219243673, 45.708225307918816]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV111390_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856209586826876, 45.70996256719223]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769181",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855938265432985, 45.709424090219805]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855996243420834, 45.70909064465877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769182",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855958561489861, 45.708969075036606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856107732717763, 45.70892765853245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769179",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856208754923961, 45.70983206881625]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769177",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855828486237237, 45.70991711984772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769175",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856700120299632, 45.70984443363489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV088652_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855675723908102, 45.7104255165369]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769069",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85570538010005, 45.710527796983534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769070",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857099775030256, 45.71063205848077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769071",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85721421004897, 45.71049356924624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769072",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857243293525337, 45.70980972610128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769073",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857205769449778, 45.70955133533736]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769074",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857046246379466, 45.70954681884385]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769066",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85590713373504, 45.71011968018217]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769067",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856151583996532, 45.70996046760352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769064",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855681763294743, 45.71030476515627]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769060",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855070259831238, 45.71050302029713]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769061",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855059720385679, 45.7103428110088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769062",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855051562704745, 45.71031333529689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769048",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855520863242353, 45.710466799111614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769049",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855340559336536, 45.71046250375748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769050",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855105349874483, 45.71056794102476]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769051",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855079543824758, 45.71087456033749]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769052",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855062509878501, 45.71106396743792]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769053",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85504448555587, 45.711478093098904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769054",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854837023472909, 45.711822743046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2165302",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854784315526958, 45.711822819143464]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2165303",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854798659224278, 45.71182151601593]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2165304",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853848079480852, 45.711908055945685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769055",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855044354317352, 45.71149011261389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769056",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855205619925784, 45.710597193814635]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769057",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855339352210176, 45.7105995917484]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769058",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855782608898794, 45.71062744283957]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769046",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85515364700615, 45.71050024795402]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769042",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856493289831688, 45.71058450348147]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769043",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856635199534146, 45.71058758928355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769044",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857251831925121, 45.7110283031384]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769038",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855195002494696, 45.71092687519135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769039",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855190204172074, 45.71101354722401]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769040",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855232060006946, 45.71108676811971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV001939_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85494260799494, 45.70998741868483]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768885",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85448692414648, 45.709996748146104]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768883",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855020146050859, 45.709884864725794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768876",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855138260411789, 45.70991101655915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768877",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85516411872684, 45.70929655598738]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768878",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85526524168617, 45.70855798953322]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768879",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855905213989899, 45.708336590578824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768880",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856101345627704, 45.70891330110411]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768881",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855035619643208, 45.71005463948353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768869",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855126774307431, 45.70929469412831]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768870",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855139609318403, 45.70904186906252]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768871",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855081968160277, 45.709011416131965]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768872",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854692952108327, 45.70918998392135]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768873",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855028622766188, 45.70858130473748]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768874",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854910978708007, 45.70864965458616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768865",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855230399951439, 45.70998725795241]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768866",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855354075673496, 45.710106896903454]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768867",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855252289040238, 45.70962311906269]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768860",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855200937657635, 45.70993301232128]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768861",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85523112779801, 45.70932479127876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768862",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855267133559708, 45.708599352442285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768863",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855317471036234, 45.70935766005431]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2158120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855660870626457, 45.70933494371686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2158119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855368834661689, 45.70931443521759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV043646_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853557027329404, 45.71081872149145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854076679661191, 45.711105935095155]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768962",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853183360498959, 45.710330726910705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768954",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85315348950997, 45.71087278126846]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768960",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852429511945937, 45.71097183178735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768955",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85304592276196, 45.710993109724456]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768956",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853030283969477, 45.71143811823935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768957",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853024657080959, 45.71190540510106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768958",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853023970642083, 45.711974729498245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768959",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852102990264592, 45.71226182058706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768950",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853079910814584, 45.71100584899674]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768951",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85306627367678, 45.711410307362314]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768952",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853334731449346, 45.711914650862774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768946",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853117543987433, 45.711014005899884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768947",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853168938468602, 45.71109836398834]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768948",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853591734480351, 45.71115638668365]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768943",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853184327393947, 45.71095715946548]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768944",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853150067935253, 45.71051387347399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2147374",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853129456049544, 45.710483533899904]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2147375",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853320161037335, 45.71044328669661]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2147377",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853545625767138, 45.71037251936077]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2147376",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853305321400918, 45.710737057709395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2146427",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85304232530236, 45.71047495723761]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768940",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854184948696747, 45.71107857194428]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768941",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854204142265599, 45.710956566846235]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2123891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854196446704699, 45.71010678151848]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768933",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853729730421304, 45.71104235077282]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768935",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854356299174674, 45.711075563181076]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768937",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854836980077138, 45.7110527025753]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768938",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85523578343004, 45.71104888258292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2110912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855233909467668, 45.711076078203725]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2110911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855222837744732, 45.7112952623793]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768936",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855023934280563, 45.71119955408972]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768934",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853803955869839, 45.71120930407463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV093229",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856214689216196, 45.712192098464236]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV046137",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85976308937625, 45.71287198682888]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV098970",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85965861865805, 45.71245902160689]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV135072",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861470380764584, 45.71211533042949]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV140115",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861760595134514, 45.71285808464451]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV045259",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864313741176646, 45.7122178264001]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV062100",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864504287065006, 45.71245877046825]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV083287",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864828468256198, 45.71228063953553]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV110849",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865238543447732, 45.7115673217411]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV075471",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86389156087666, 45.71113903011728]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV075471_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86389156087666, 45.71113903011728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768995",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86334782908923, 45.711245791863824]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768996",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862940965044003, 45.71142327837278]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768997",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862997055286835, 45.711497625208594]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768993",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864179967425644, 45.71151598323675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768991",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864015113291071, 45.71111554360537]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768989",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864013743153769, 45.71114167797141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768985",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863018380002378, 45.71073024254253]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768986",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861987898917412, 45.71089746613607]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768987",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86196163657274, 45.711417426520256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV083287_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864828468256198, 45.71228063953553]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865050495935541, 45.71213012164353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865506404150538, 45.712146830059666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864970683639583, 45.71279757810459]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.866575099553605, 45.71214852943421]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769001",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865892207193377, 45.71236767166436]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768999",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.866617392410169, 45.71215960118332]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV062100_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864504287065006, 45.71245877046825]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768982",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86432032204994, 45.71247887515772]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2203530",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864250084059384, 45.71276465299141]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2203531",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864249312205732, 45.7129171778554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768980",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8643219017663695, 45.71307726690183]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2216772",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8639971417868, 45.713112479120326]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2216773",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864030888555175, 45.713214908632324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768978",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863827404194622, 45.712605295748034]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768976",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863586445504646, 45.712899451267546]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2179204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86381083958629, 45.713431367655446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV045259_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864313741176646, 45.7122178264001]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768974",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864601841756826, 45.71205143660355]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768972",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86367156363118, 45.71218261751033]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768970",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864145442344722, 45.71217011375396]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768968",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862911672491539, 45.71216965169023]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768966",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862874567855566, 45.71216662580759]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV140115_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861760595134514, 45.71285808464451]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769334",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862334403453124, 45.71324693503699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2251926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862420483547251, 45.71342266259799]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769332",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861751928162178, 45.71255282403729]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769330",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862392458784099, 45.713230487849664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769328",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861684290940245, 45.712972236258]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769326",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863259781795237, 45.71309476817745]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769324",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863289525932661, 45.713155783479465]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV135072_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861470380764584, 45.71211533042949]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769312",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861708784441443, 45.71215726540767]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769310",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861319282084894, 45.712146202959325]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769308",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862659063471487, 45.71186374585404]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769306",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862137901674607, 45.71219106276495]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV098970_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85965861865805, 45.71245902160689]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769117",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859340251018555, 45.71242423633869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.860139824752208, 45.712691571550245]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859191579590009, 45.71242287211914]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV093229_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856214689216196, 45.712192098464236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856675405255213, 45.712726068653154]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769108",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856192271604905, 45.712049528241856]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769109",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855422508035874, 45.7119742563516]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769105",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856115664629839, 45.71217806652145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769106",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856078689171012, 45.71232471611124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769103",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854994780651913, 45.71172572420098]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769097",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856603661853825, 45.712286793491046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769098",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856648930557819, 45.712712459547106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769099",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85693040977148, 45.713135492183405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769100",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857406723863479, 45.71318329731925]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769101",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857344726926812, 45.713232396757554]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769087",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856566406437892, 45.712284957070935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769088",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856550350739726, 45.71270030822137]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769089",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856547106295086, 45.71273834808971]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769091",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856190967767257, 45.71305829279764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769092",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856024816975692, 45.7127659307424]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769093",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856179125106503, 45.7133136252621]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769094",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85621059540296, 45.71317666753285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769095",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855943413816987, 45.713297964497976]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769090",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856672279217823, 45.71273777740906]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769083",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857026630258832, 45.71209369365324]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769084",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857214481108516, 45.712099374035645]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769085",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857640659256287, 45.7120686440651]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857692552281412, 45.712047535675225]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195273",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8582374351675695, 45.712067089493395]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859045576564446, 45.712088210156814]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859124189153891, 45.712095502089085]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859352646856964, 45.71187996611389]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85937611721608, 45.71164220290819]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2200800",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859384708763396, 45.71156134552213]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2200801",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859276580431559, 45.71149078662259]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2206656",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85939923126878, 45.711450511303624]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2206657",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859285214577037, 45.711428524747774]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2206658",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859290715944852, 45.711333780525095]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2206659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859405737848784, 45.71131559465728]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2206660",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859299852132191, 45.71125695693699]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2206661",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859305450188603, 45.711182553228014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2206662",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85941549492913, 45.711169317416264]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2195276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85936883919898, 45.712213757648364]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2226133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859471114797177, 45.712125136049615]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2226134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859602513150516, 45.71221601368039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2226135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859707324081175, 45.71211683494475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769076",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856247327852301, 45.712051487014634]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769077",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8569844454291, 45.71207033829052]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769078",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857204467218315, 45.71207709609312]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769079",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857205108024437, 45.712048430928256]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769080",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857208239520393, 45.711906888969864]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769081",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8571015954716446, 45.71146319866205]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224003",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856835702090312, 45.711452031613]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224005",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856641707510036, 45.71145509829449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85636193095562, 45.71145159448063]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224004",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856740408639439, 45.71140720438997]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2256562",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856622840721944, 45.711396730936556]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2256563",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856156305562363, 45.71138144946474]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224006",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857114399781691, 45.712129625533954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224007",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857973640813666, 45.712151171942935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224008",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.858739024374089, 45.71217499313232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224009",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.858701200079157, 45.71207405812764]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224010",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85924195412017, 45.71219053471543]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859230923912846, 45.71233820426133]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224012",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859303925022163, 45.71242390112295]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2224013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859222545009395, 45.712435209492206]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV101185_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854689806515815, 45.712503710292]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769147",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85496744000805, 45.71308686575001]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769151",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85478218552979, 45.71310992701861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769152",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854587249779524, 45.71311515793251]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769153",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854260081922657, 45.71318465434984]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769154",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853120054045941, 45.71334615254617]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769155",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853087823328196, 45.71331932300072]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2093414",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853177692816389, 45.71330310306758]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2105696",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853018820170352, 45.713184417691124]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2183971",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853025416211758, 45.71307135454508]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769148",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854885908901501, 45.71402931910388]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769149",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854871951434768, 45.71417365127802]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769150",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854865968396133, 45.71423949418854]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769139",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855065280472539, 45.71241678188409]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769140",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855131647951944, 45.71129292624463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769141",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855016165020865, 45.711292629640056]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769142",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855016850152837, 45.71125282906675]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769143",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855132633934862, 45.711256053297156]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769144",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855133176252926, 45.711102733112]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769145",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855232621006679, 45.71109903312636]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769137",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854890281731809, 45.71235500207352]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769131",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855036306897883, 45.712140079133285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769133",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855012441307391, 45.711907349471254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769135",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85500932568289, 45.711895132815144]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769134",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854860892842566, 45.711822810273055]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769132",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854531643127014, 45.712068579354074]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769128",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854018103010817, 45.71244478782311]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769129",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854019720052138, 45.712311534179285]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769119",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85516943711756, 45.71247475129152]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769120",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855308197227546, 45.71202517739606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769121",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855219044849719, 45.712021904443496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769122",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85514088359244, 45.712019032734084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769123",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855151223020702, 45.7118197845958]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769124",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855159969607878, 45.711643300191845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769125",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855324172207347, 45.71202554779804]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769126",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855397948105278, 45.711975806958485]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV129466_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85313374882089, 45.71277427099795]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2080964",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852904217545886, 45.712840627949845]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769283",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852919023825688, 45.71259105344173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2204357",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853098696264903, 45.71225090574014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2204358",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853077606843055, 45.71211388599134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2204359",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853278660379948, 45.7119534527267]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852991090371154, 45.71135477354668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853165035204207, 45.71269975952877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853043090781795, 45.71281510879942]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853045256006624, 45.712801477461895]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853064261510732, 45.712322170886836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769272",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853137963911573, 45.71255724824099]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769269",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852983255726858, 45.71286575946338]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769270",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853068587896253, 45.71294693503275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2197706",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852901040193348, 45.71298141000539]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2197707",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853026575282557, 45.713055387471705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV088402_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855428907510613, 45.71443928342836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769033",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856447602829834, 45.71437770038184]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769034",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857297145022885, 45.7141857914046]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769035",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857250718548087, 45.71406981919374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769036",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857279807148774, 45.71383513473744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769030",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856525392633436, 45.71431650917088]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769031",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856812221799038, 45.714341695815726]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769027",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855516599457443, 45.713772127191234]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769028",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855556498736473, 45.71354890212614]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769019",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854896140505452, 45.7142811224002]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769020",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854891274207111, 45.71448375815493]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769021",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854877405310156, 45.7146106440652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769023",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854866816002007, 45.7147075364353]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769025",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854783811749956, 45.714756187845275]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769024",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854826991679112, 45.714679626650515]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769022",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855034077244498, 45.7147929832446]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769013",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854954255339583, 45.71434372614053]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769014",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854928403709161, 45.71425609494219]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769015",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8546401663443, 45.71441558527117]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769016",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854560826240321, 45.71439431413743]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769017",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854283964232263, 45.714493789377876]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769011",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85548422761481, 45.71415990481308]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV104512_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851563641889662, 45.7142937755388]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769172",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851470327263655, 45.714789662543595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2014659",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851491395747882, 45.714267716623226]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851717800720118, 45.71476482488231]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852545983754674, 45.714602748029165]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769166",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850824133674881, 45.71487823570139]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769164",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851471089519403, 45.71420853912861]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769162",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851239796452154, 45.714791733967374]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2198430",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85258719492535, 45.71461744977947]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769159",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851353166178589, 45.713764724892094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769160",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851441816056379, 45.713764537786744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769157",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85150533482646, 45.714423799400706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV016434_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855269464491385, 45.714578394140204]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768893",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855190665794199, 45.71480689852405]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2175205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855219652096365, 45.714815568462534]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768891",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855193059601966, 45.71477144763999]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2153746",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855223259857416, 45.71477898767779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV136037",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856073298463957, 45.719199041574164]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV115630",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.858843750862994, 45.71796303371467]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV137825",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859453455102599, 45.716882682301915]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV062142",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.860027533551602, 45.716864320098765]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV098413",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86037511041708, 45.71684403944778]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV031888",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862904461680791, 45.716073465845284]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV121050",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865335158822048, 45.716134573746174]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV121057",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864514078176964, 45.713783959929025]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV126347",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862801288478155, 45.715492267953614]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVBus066680",
      "phases": "abc",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861287060261716, 45.71589122922521]
      },
      "nominal_voltage": 20000.0,
      "min_voltage_level": 0.95,
      "max_voltage_level": 1.05
    },
    {
      "id": "84_MVLV121057_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864514078176964, 45.713783959929025]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769262",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864775169065869, 45.713891068188794]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769263",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865495495589603, 45.71433791724706]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769264",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865689130864101, 45.71445730059215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769266",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.866036723865113, 45.71435648097582]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769267",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.866485245072695, 45.71442090581232]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769265",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865640692949591, 45.71454970094616]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769260",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864370230307664, 45.71381330493517]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769256",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864077293879502, 45.71431767232755]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769257",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863081966213462, 45.71511239692665]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769258",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862648578370023, 45.71549660683685]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769254",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86507354382136, 45.714187207084045]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769251",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865515248439687, 45.714320369641236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769252",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865689026299398, 45.71435515715779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769248",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864045620771046, 45.71429948340173]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769249",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863164612012523, 45.714869303223004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769246",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8656999818180555, 45.71439966870683]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2216809",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865598862549208, 45.71452859101096]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV121050_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865335158822048, 45.716134573746174]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769244",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865472483489634, 45.71608813732841]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769242",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865497883921909, 45.71610373092134]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769240",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865143329707716, 45.71570683931078]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769238",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864772792300591, 45.715584672910595]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769236",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865262559588561, 45.716266943868106]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769233",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864542860294423, 45.71648187480043]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769234",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863881204067896, 45.71648418096538]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769231",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864461381932583, 45.7154908769872]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769229",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865521309664142, 45.71611913499257]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769226",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86511234253436, 45.716151297669704]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769227",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864850608858024, 45.71643983480648]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769222",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865116313823851, 45.716181812293215]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769223",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864846059634133, 45.71639673149869]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769224",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863914826550173, 45.71648882423418]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769218",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864502117689632, 45.71646209009788]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769219",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.863746813563894, 45.71635579077161]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769220",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864504339419513, 45.71656645411791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769215",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864437736169715, 45.71550761199449]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769216",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.864599326764558, 45.715053009913525]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769213",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.865131697223326, 45.716013142826974]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV115630_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.858843750862994, 45.71796303371467]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859313341041739, 45.71808749305844]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859845580705056, 45.71823304441977]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769205",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859866243381034, 45.718235280043054]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769206",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859942352014692, 45.71824166928524]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769207",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86026716091427, 45.7182631669358]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769208",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861537374311107, 45.71833269909138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769209",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861817458690276, 45.718347313807655]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769210",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.86186792104115, 45.71829911962299]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.858753411371245, 45.71773013353138]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.858518271567481, 45.71798295256335]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.858569680479514, 45.71773066353399]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855886030648636, 45.71769014741666]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859310808410535, 45.718116353844316]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769188",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859316474793496, 45.718324154113944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769189",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85929892235955, 45.71883851727652]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769190",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859435456807593, 45.71935031567579]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769191",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.859607629563855, 45.71884507693398]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769192",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.860685146321404, 45.71885954447662]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769193",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.861627709727619, 45.718873438700754]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769194",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.862905939266602, 45.71889326861529]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV136037_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856073298463957, 45.719199041574164]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769322",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.858133109648689, 45.71919687027566]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769318",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855338576534738, 45.71929024903151]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769319",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85450338912983, 45.719151070873735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769320",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854869434088851, 45.71843193241129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769316",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856428156124831, 45.71928738452921]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0769314",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855137140881324, 45.719212860475004]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_MVLV027626_LV",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854140319212506, 45.71922083194345]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768925",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854510769703162, 45.71922872045877]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768926",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854533811861136, 45.7194836028977]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768929",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854382685447253, 45.71988418085903]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768930",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854234727329732, 45.71988030031489]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768931",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853663311446055, 45.71986161777779]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768927",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854334577495121, 45.721136425163884]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768928",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854314431839773, 45.7214546191094]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768922",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.853115093765774, 45.71933834594643]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768923",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852899573801876, 45.71940258785718]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768917",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854499539717072, 45.71912365865281]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768918",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854554261274735, 45.718802888487915]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768919",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854765175445262, 45.71796374482008]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768920",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854992216746301, 45.71730876293668]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768909",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.852826368239669, 45.71926291127574]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768910",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.851564421731596, 45.71920569660416]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768911",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850719778659203, 45.71911301350463]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768912",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850165019136314, 45.719119215360806]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768913",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850183069103639, 45.719249854467606]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215274",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850333759861755, 45.71938090161254]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215275",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850301168531566, 45.71948089675346]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215276",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850276269660418, 45.71957614243496]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215277",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8502508187625635, 45.71967280916188]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215278",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850224044369515, 45.71977243541632]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215279",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850194135703658, 45.71986744677791]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215280",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850197280452363, 45.71996376984711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215281",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.849911009569839, 45.719922940688406]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768914",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.850046536751863, 45.719115497048705]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768915",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.84902315671526, 45.7191609228592]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768905",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854514967623524, 45.71918001985139]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768906",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854588488653174, 45.71938269662413]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768907",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85456661355191, 45.719466907603035]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215110",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854861806528666, 45.71943670781039]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215111",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855285327015592, 45.71941951339896]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215112",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855306999656742, 45.71943834338378]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215114",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855266450964973, 45.719812235889954]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215113",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855603860219082, 45.71946791257996]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2215115",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855939264511329, 45.719452518634014]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2251348",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8564638620738485, 45.71946134515659]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2260415",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857066162108746, 45.71946867560787]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2260416",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857255565955266, 45.719515303997944]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2260417",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857250557741252, 45.719595653159686]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2260418",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.857162507040734, 45.72025471856494]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768902",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854484605315198, 45.71907808779721]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768903",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854893158140993, 45.71840192999808]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768897",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.85441171606923, 45.71961979465664]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768898",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854450362575744, 45.72006640319343]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768899",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854449437861981, 45.72007681131331]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768900",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854258082622329, 45.720071658933236]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2028183",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854446608489525, 45.720108513975475]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2028184",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854447519044044, 45.72009835820649]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2028185",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854430114858032, 45.72029411051129]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2028186",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854401832098654, 45.720611946994715]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2028187",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854769270031763, 45.72027899154145]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2045167",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854813268211769, 45.72017808180836]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2045168",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855153175017465, 45.72018446662837]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2045169",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855157101683927, 45.720287298052284]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2045170",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855426209316835, 45.72029228750908]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2045171",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855443006082869, 45.720189508381935]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069196",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855767020867308, 45.720298767188744]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069197",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.855864542618959, 45.72019693418983]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069198",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.8560611738068555, 45.72030093344735]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069199",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856116200012902, 45.720204195081116]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069200",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856421781877126, 45.720308886073084]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069201",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856421319882992, 45.720204102328545]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069204",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856546004689721, 45.720317853742564]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2209449",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856611443601873, 45.72046687031435]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069202",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856630439430255, 45.72031223520423]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus2069203",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.856663184471604, 45.72020587068711]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    },
    {
      "id": "84_LVBus0768895",
      "phases": "abcn",
      "geometry": {
        "type": "Point",
        "coordinates": [4.854479959467198, 45.71917431570214]
      },
      "nominal_voltage": 400,
      "min_voltage_level": 0.9,
      "max_voltage_level": 1.1
    }
  ],
  "lines": [
    {
      "id": "84_342307",
      "bus1": "84_MOUCH",
      "bus2": "84_MVLV027626",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.84483854334417, 45.721005469790036],
          [4.844857212684552, 45.720954079668545],
          [4.844863459635954, 45.72093634275262],
          [4.844872691486935, 45.72091360647118],
          [4.844872055361636, 45.72090951616732],
          [4.844870875156819, 45.72090194557998],
          [4.844956319645656, 45.71894138462047],
          [4.845033258528474, 45.71894458799089],
          [4.845239891985753, 45.718835203256724],
          [4.846211208747435, 45.718874012194846],
          [4.846258649432514, 45.71899912914394],
          [4.846312320750751, 45.71899791049994],
          [4.846588824039445, 45.71900928589572],
          [4.846950978367134, 45.71902469386596],
          [4.850115337922454, 45.71917265224094],
          [4.850185525375381, 45.71917629139035],
          [4.851894193375295, 45.719251410465695],
          [4.852386148693493, 45.719274602119],
          [4.854093772075869, 45.71935509395986],
          [4.854100505798029, 45.71927753268895],
          [4.854123307587823, 45.719245048817875],
          [4.854131813402038, 45.71923294038094],
          [4.854140319212506, 45.71922083194345]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.965730141119209,
      "ground": "gnd"
    },
    {
      "id": "84_318274",
      "bus1": "84_MVLV027626",
      "bus2": "84_MVLV016434",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854140319212506, 45.71922083194345],
          [4.854147991340197, 45.719233207426804],
          [4.85415566347134, 45.71924558290982],
          [4.854164588805428, 45.71925754321894],
          [4.854164065546789, 45.71929780824895],
          [4.854338521220981, 45.719298915912034],
          [4.854351430990928, 45.71924289086483],
          [4.854387044763058, 45.71887265606075],
          [4.854628826827214, 45.716359194301205],
          [4.8546619686795, 45.7160462534778],
          [4.854662145869388, 45.716009668706086],
          [4.85476585585246, 45.716011094263855],
          [4.854822268307396, 45.716056949135925],
          [4.854854484869928, 45.715736729056644],
          [4.854874611534259, 45.71546796108094],
          [4.854877767500858, 45.7154217771915],
          [4.854880767908002, 45.71537781108429],
          [4.854897614326635, 45.715187913074004],
          [4.854947540017399, 45.71462504671228],
          [4.855059375831723, 45.71463338245476],
          [4.85516743233683, 45.71465039006165],
          [4.855275375517395, 45.71461828967241],
          [4.8552787297162, 45.71459835776049],
          [4.855269464491385, 45.714578394140204]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.5905440665657944,
      "ground": "gnd"
    },
    {
      "id": "84_410478",
      "bus1": "84_MVLV016434",
      "bus2": "84_MVLV142838",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855269464491385, 45.714578394140204],
          [4.855266499329997, 45.71459756121783],
          [4.855258668837646, 45.71461289501504],
          [4.85516688571113, 45.714638439766254],
          [4.855057197765848, 45.714618912450675],
          [4.854948961951413, 45.714608938685565],
          [4.854951056991787, 45.71458535357103],
          [4.854947270560205, 45.71455145012243],
          [4.854833099500323, 45.71454346373315],
          [4.854725929513975, 45.71445508357403],
          [4.854688807629057, 45.71444552049255],
          [4.854671789645909, 45.714458603154576],
          [4.854525589093774, 45.71473757285175],
          [4.854478320917313, 45.71473542037342],
          [4.854447598550559, 45.7147340216582],
          [4.854424747761946, 45.71471649617551]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.0992018822621811,
      "ground": "gnd"
    },
    {
      "id": "84_334027",
      "bus1": "84_MVLV142838",
      "bus2": "84_MVLV025269",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854424747761946, 45.71471649617551],
          [4.854441761471123, 45.71471202777584],
          [4.854473368194315, 45.71471365867603],
          [4.854504318221757, 45.714715259301066],
          [4.854646570188335, 45.71445502870581],
          [4.854645405348745, 45.714434334141714],
          [4.854180802201197, 45.71431459591567],
          [4.852966188802085, 45.714480358272176],
          [4.851605879515386, 45.714665998991165],
          [4.850749150761577, 45.71479815863629],
          [4.850760619247278, 45.71484389755997],
          [4.85068158815326, 45.71499624924073],
          [4.850739445487634, 45.71501193778417],
          [4.850759950020714, 45.71501750002447],
          [4.850794432694536, 45.715010075343486]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3789807168867465,
      "ground": "gnd"
    },
    {
      "id": "84_403579",
      "bus1": "84_MVLV025269",
      "bus2": "84_MVLV120071",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.850794432694536, 45.715010075343486],
          [4.850778112319846, 45.714989495403145],
          [4.85075341005783, 45.714983739207156],
          [4.850728993481856, 45.71497804861255],
          [4.850751321750719, 45.71493603482941],
          [4.850775655113421, 45.71494271741197],
          [4.850799325214178, 45.714949225829955],
          [4.850830358749538, 45.71493943012231]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.013028062156942546,
      "ground": "gnd"
    },
    {
      "id": "84_387879",
      "bus1": "84_MVLV120071",
      "bus2": "84_MVLV104512",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.850830358749538, 45.71493943012231],
          [4.85081031008186, 45.71492218316734],
          [4.850785696078368, 45.714915263850756],
          [4.850765182547882, 45.714909503792015],
          [4.850795764652404, 45.71484310988447],
          [4.850782164344473, 45.71476784991565],
          [4.851514475773064, 45.71465431238578],
          [4.851484637593887, 45.71461403500168],
          [4.85141028205051, 45.71457302736997],
          [4.8513731089113, 45.71431222379504],
          [4.851484017448378, 45.7142946605037],
          [4.851525114093511, 45.714294207235476],
          [4.851544377991656, 45.714293991388814],
          [4.851563641889662, 45.7142937755388]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1334660073714509,
      "ground": "gnd"
    },
    {
      "id": "84_203496",
      "bus1": "84_MVLV104512",
      "bus2": "84_MVLV047654",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.851563641889662, 45.7142937755388],
          [4.851547775910212, 45.71430143118527],
          [4.851531909926359, 45.71430908682942],
          [4.851493238664378, 45.7143277580948],
          [4.851405203911161, 45.71434143318164],
          [4.851453024388412, 45.71457259124694],
          [4.851575697597813, 45.714642390496685],
          [4.852620655259209, 45.71450077324317],
          [4.852648219098819, 45.71449829178263],
          [4.852674450887823, 45.714491123578206],
          [4.853054873964276, 45.71444605468239],
          [4.85306591312057, 45.714559392839924],
          [4.853068668087936, 45.71458762172397],
          [4.853075199600076, 45.714600643921266],
          [4.853087711477047, 45.71462559353444],
          [4.853097371228214, 45.71463508910585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.18795437157946382,
      "ground": "gnd"
    },
    {
      "id": "84_279455",
      "bus1": "84_MVLV047654",
      "bus2": "84_MVLV088402",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853097371228214, 45.71463508910585],
          [4.85311337664538, 45.71461896000609],
          [4.853117616331279, 45.7146006735282],
          [4.85312421884342, 45.714572234729395],
          [4.853123549329422, 45.71456011616798],
          [4.853116672899274, 45.71443636928813],
          [4.854198620023296, 45.71428809262854],
          [4.854501554905839, 45.71436288923245],
          [4.85450437609791, 45.71436360901223],
          [4.854851285532736, 45.714452251601045],
          [4.854870970708047, 45.71426458519205],
          [4.854908359620703, 45.71426734632706],
          [4.854912314256669, 45.714267563589516],
          [4.854979204401444, 45.714271156619496],
          [4.854978487926322, 45.714311678007284],
          [4.855292204342994, 45.71437214361422],
          [4.855347786390812, 45.71432318939953],
          [4.855439086627802, 45.71432473988227],
          [4.85543140930164, 45.71438161970105],
          [4.855430076275876, 45.71441230765187],
          [4.855429498311412, 45.71442579539603],
          [4.855428907510613, 45.71443928342836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.24474379760833986,
      "ground": "gnd"
    },
    {
      "id": "84_227229",
      "bus1": "84_MVLV088402",
      "bus2": "84_MVLV129466",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855428907510613, 45.71443928342836],
          [4.855437765037034, 45.714427302000146],
          [4.855446622559583, 45.714415320571334],
          [4.85546883945738, 45.71438527984343],
          [4.855477808749422, 45.714300467352814],
          [4.855333469585531, 45.714291106604904],
          [4.855280372496644, 45.71433820478383],
          [4.855029050545437, 45.71429344064691],
          [4.855032457567273, 45.71425555920883],
          [4.855032762142606, 45.714252104919666],
          [4.855135497194026, 45.713109196164716],
          [4.855127466292569, 45.71311031259209],
          [4.853058217478232, 45.71339884640399],
          [4.852924836323044, 45.71331992778701],
          [4.852968567608147, 45.71270236667762],
          [4.853124368546124, 45.712750079259656],
          [4.853130154290827, 45.712751848711214],
          [4.853131594157294, 45.71276086258567],
          [4.85313374882089, 45.71277427099795]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.4467162567154065,
      "ground": "gnd"
    },
    {
      "id": "84_259066",
      "bus1": "84_MVLV129466",
      "bus2": "84_MVLV101185",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.853136106486375, 45.71278734181283],
          [4.85312236668929, 45.71279680423664],
          [4.853009830315623, 45.71287426351314],
          [4.852980738495726, 45.71330607215772],
          [4.85307446160405, 45.71336067708455],
          [4.855142631398952, 45.71306853069295],
          [4.855146120524719, 45.71303244764726],
          [4.855146160025854, 45.713031906689764],
          [4.855185735807347, 45.71255551295895],
          [4.85518589207829, 45.712553592199704],
          [4.855187588411436, 45.7125198897121],
          [4.854768815271082, 45.712510208780884],
          [4.854725976521195, 45.71251299767198],
          [4.85470789151697, 45.71250835398349],
          [4.854689806515815, 45.712503710292]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.33415213323232046,
      "ground": "gnd"
    },
    {
      "id": "84_215470",
      "bus1": "84_MVLV101185",
      "bus2": "84_MVLV073726",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854689806515815, 45.712503710292],
          [4.854704986493962, 45.71249540349575],
          [4.854720166467521, 45.712487096697295],
          [4.854720940584857, 45.712473118497314],
          [4.855113401414441, 45.71247498325543],
          [4.85511805365378, 45.71247500482214],
          [4.85516815269736, 45.7110238626187],
          [4.855014052774403, 45.711019176379615],
          [4.854965914978918, 45.711017043698284],
          [4.854133009639223, 45.711029268070796],
          [4.854085749372909, 45.71102918558696],
          [4.85378246925066, 45.71101247158883],
          [4.853462264667654, 45.71094564895944],
          [4.852461112094591, 45.71078101844191],
          [4.85244324444261, 45.71081457947633],
          [4.852430938920876, 45.71083770942542],
          [4.852424753931571, 45.71085081882191]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.41612890026880867,
      "ground": "gnd"
    },
    {
      "id": "84_384688",
      "bus1": "84_MVLV073726",
      "bus2": "84_MVLV043646",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.852424753931571, 45.71085081882191],
          [4.852406452814703, 45.710837772537985],
          [4.852405845203682, 45.710815193241366],
          [4.852403633883107, 45.71073389030831],
          [4.85342421717793, 45.71090650144332],
          [4.853468962067596, 45.71084649483288],
          [4.853518150312651, 45.71082945009512],
          [4.853537147663734, 45.710822867034146],
          [4.853557027329404, 45.71081872149145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.10674770178199834,
      "ground": "gnd"
    },
    {
      "id": "84_190893",
      "bus1": "84_MVLV043646",
      "bus2": "84_MVLV001939",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.853557053020072, 45.710832213667196],
          [4.853557078710754, 45.710845705842914],
          [4.853557131879975, 45.71087722674362],
          [4.853525312752264, 45.71094004876824],
          [4.853761380278439, 45.71098875868307],
          [4.853944339564864, 45.71099995492272],
          [4.8541142471634, 45.71100754627957],
          [4.855043102321857, 45.71099415800187],
          [4.855045183275547, 45.710994147286286],
          [4.855165973508183, 45.7109958818891],
          [4.855192436541384, 45.710112326549186],
          [4.854922612976993, 45.71011208376972],
          [4.854922571031309, 45.71011116659182],
          [4.854919652109118, 45.710047341800745],
          [4.854932622601994, 45.71001349423275],
          [4.854937615299646, 45.71000045645891],
          [4.85494260799494, 45.70998741868483]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2728724342003631,
      "ground": "gnd"
    },
    {
      "id": "84_192786",
      "bus1": "84_MVLV001939",
      "bus2": "84_MVLV088652",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85494260799494, 45.70998741868483],
          [4.854947738332489, 45.7100004272137],
          [4.854952881507456, 45.71001343545413],
          [4.854965858174011, 45.710046304434734],
          [4.854967626501725, 45.71008496977636],
          [4.855234759543273, 45.71008257250426],
          [4.855246183272981, 45.71050087059063],
          [4.855315616321932, 45.71050201191346],
          [4.855317082816274, 45.71050205099414],
          [4.855419634660071, 45.71050506793921],
          [4.855419827598227, 45.710505072607894],
          [4.855653920431013, 45.71051061723166],
          [4.855652562961193, 45.71048094383693],
          [4.85566490828647, 45.71045141277608],
          [4.855670316098549, 45.710438464656576],
          [4.855675723908102, 45.7104255165369]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.11688075781062258,
      "ground": "gnd"
    },
    {
      "id": "84_241382",
      "bus1": "84_MVLV088652",
      "bus2": "84_MVLV111390",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.855681198128307, 45.710438454306605],
          [4.855686659515978, 45.710451392364305],
          [4.855700217432991, 45.710483474118995],
          [4.855698925631585, 45.71051140677449],
          [4.85586801249085, 45.710520742106006],
          [4.855872816859039, 45.71052100325318],
          [4.85590679971779, 45.7099753358264],
          [4.855906886680828, 45.70997386668154],
          [4.85613070930425, 45.70997964092708],
          [4.856172769040042, 45.709970541128875],
          [4.856191177934797, 45.709966554162044],
          [4.856209586826876, 45.70996256719223]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.10514471265890103,
      "ground": "gnd"
    },
    {
      "id": "84_185925",
      "bus1": "84_MVLV111390",
      "bus2": "84_MVLV133539",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856209586826876, 45.70996256719223],
          [4.856191104821781, 45.7099587787876],
          [4.856172622819219, 45.709954990379984],
          [4.856130470517757, 45.709946341937425],
          [4.855932235726805, 45.709938192766174],
          [4.855964455274184, 45.70893586334344],
          [4.855964575631168, 45.708932035140975],
          [4.856039099474261, 45.70893216151579],
          [4.856084028545164, 45.708921206053816],
          [4.856102223591575, 45.70891676483835],
          [4.856120419046475, 45.70891233261197]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14324832618175093,
      "ground": "gnd"
    },
    {
      "id": "84_203025",
      "bus1": "84_MVLV133539",
      "bus2": "84_MVLV015646",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856120419046475, 45.70891233261197],
          [4.856101594733985, 45.70890947901062],
          [4.856082770423458, 45.70890662540603],
          [4.856037618413895, 45.708899790552785],
          [4.855961728861597, 45.708897894617344],
          [4.85596187447319, 45.708892652663344],
          [4.855977959894736, 45.70832595550152],
          [4.855960693076605, 45.70833102393617],
          [4.855391719395676, 45.70849795604606],
          [4.85516131683353, 45.70856588576885],
          [4.855194255310312, 45.70858491275659],
          [4.855186407391756, 45.70876389724345],
          [4.855144129832317, 45.70876484651556],
          [4.855120424108462, 45.708765378781095],
          [4.85509094252895, 45.70875873177397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.1719152108943221,
      "ground": "gnd"
    },
    {
      "id": "84_183064",
      "bus1": "84_MVLV015646",
      "bus2": "84_MVBus066679",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85509094252895, 45.70875873177397],
          [4.855119392503537, 45.70875686883308],
          [4.855142447268837, 45.708756711230656],
          [4.855176445025701, 45.70875647893853],
          [4.855183407122458, 45.70859998126688],
          [4.855136027011445, 45.7085736365424],
          [4.854968358743242, 45.70862215491702],
          [4.853595802989758, 45.70902481880002],
          [4.853582341410092, 45.709001555812705],
          [4.853556741982151, 45.70895728642746],
          [4.853589090748453, 45.70894739736436],
          [4.853957141251344, 45.70883488647709],
          [4.853834782607976, 45.70863150572297],
          [4.853795383648329, 45.70861419853027],
          [4.853762670975852, 45.70859981967728],
          [4.853530124697664, 45.70820628634653],
          [4.853377660275991, 45.70825660345311],
          [4.853360231543031, 45.70826235020322]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.291790816809898,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1075568",
      "bus1": "84_MVLV015646_LV",
      "bus2": "84_LVBus0768889",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85509094252895, 45.70875873177397],
          [4.855057362041653, 45.708760502872906],
          [4.855057362041653, 45.708760502872906],
          [4.855038964333247, 45.70876416536636],
          [4.855026856391165, 45.70876657949436],
          [4.855026856391165, 45.70876657949436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0024695841348009178,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0748126",
      "bus1": "84_MVLV015646_LV",
      "bus2": "84_LVBus0768887",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85509094252895, 45.70875873177397],
          [4.855062529758263, 45.70874736215055],
          [4.855062529758263, 45.70874736215055],
          [4.855048658084603, 45.708740427659535],
          [4.855037586828854, 45.70873488848113],
          [4.855037586828854, 45.70873488848113]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.002386318917217287,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1793472",
      "bus1": "84_MVLV133539_LV",
      "bus2": "84_LVBus0769297",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856120419046475, 45.70891233261197],
          [4.856105052767983, 45.7089204727827],
          [4.856105052767983, 45.7089204727827],
          [4.856068989673404, 45.708939591203574],
          [4.85597709175854, 45.70893966605552],
          [4.855944369139411, 45.70893968992468],
          [4.855944369139411, 45.70893968992468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013225547554595036,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1759911",
      "bus1": "84_LVBus0769297",
      "bus2": "84_LVBus0769298",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855944369139411, 45.70893968992468],
          [4.855944369139411, 45.70893968992468],
          [4.855946473135064, 45.70886773228572],
          [4.855948383797849, 45.70880278190336],
          [4.855948383797849, 45.70880278190336]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015219939240573004,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1475871",
      "bus1": "84_LVBus0769298",
      "bus2": "84_LVBus0769300",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855948383797849, 45.70880278190336],
          [4.855948383797849, 45.70880278190336],
          [4.855957237586934, 45.70852396069917],
          [4.855958379617318, 45.708487984359806],
          [4.855961546560149, 45.708388432254964],
          [4.855961546560149, 45.708388432254964]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04606455521154864,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0798144",
      "bus1": "84_LVBus0769300",
      "bus2": "84_LVBus0769301",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855961546560149, 45.708388432254964],
          [4.855961546560149, 45.708388432254964],
          [4.855960698956486, 45.708313741550555],
          [4.85591251155846, 45.70829952186299],
          [4.855891828022468, 45.708240578672374],
          [4.855891828022468, 45.708240578672374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0191197413827948,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1657149",
      "bus1": "84_LVBus0769301",
      "bus2": "84_LVBus0769302",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855891828022468, 45.708240578672374],
          [4.855891828022468, 45.708240578672374],
          [4.855952915216259, 45.7082267310102],
          [4.855965135300514, 45.708223963214444],
          [4.855977354972154, 45.70822118642544],
          [4.85606286943833, 45.708201803393635],
          [4.856147417056184, 45.708182631037836],
          [4.856147417056184, 45.708182631037836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020918759376308764,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0740740",
      "bus1": "84_LVBus0769302",
      "bus2": "84_LVBus0769303",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856147417056184, 45.708182631037836],
          [4.856147417056184, 45.708182631037836],
          [4.856375674715932, 45.708145099380346],
          [4.856486732683003, 45.708133630306904],
          [4.856499430496165, 45.708132318911325],
          [4.856512141143276, 45.70813100722585],
          [4.85660968312628, 45.7081209398168],
          [4.856677652595843, 45.708115992315854],
          [4.856690419433366, 45.7081150663982],
          [4.856728744789481, 45.70811227007599],
          [4.85674151162529, 45.70811134415253],
          [4.856971413980319, 45.70809460303947],
          [4.857060819033581, 45.708088093510625],
          [4.85714621631858, 45.708081880996765],
          [4.85714621631858, 45.708081880996765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07868076232981026,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1378825",
      "bus1": "84_LVBus0769298",
      "bus2": "84_LVBus0769299",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855948383797849, 45.70880278190336],
          [4.855948383797849, 45.70880278190336],
          [4.856081988326667, 45.70880248137772],
          [4.856082654634053, 45.708779135366484],
          [4.856085707461554, 45.708671196717845],
          [4.856085963865294, 45.70866219878512],
          [4.856087886354392, 45.70859442176441],
          [4.856087886354392, 45.70859442176441]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03353313465534622,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1023946",
      "bus1": "84_MVLV133539_LV",
      "bus2": "84_LVBus0769293",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856120419046475, 45.70891233261197],
          [4.856139680218143, 45.70891209799556],
          [4.856139680218143, 45.70891209799556],
          [4.856206452991853, 45.70891130021932],
          [4.856204015826352, 45.70901134902204],
          [4.856198203311562, 45.70925019076317],
          [4.856197528767295, 45.70927784852592],
          [4.856855979043845, 45.709291643992216],
          [4.857213496912903, 45.70929912866526],
          [4.857213496912903, 45.70929912866526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12509315516852418,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1858134",
      "bus1": "84_LVBus0769293",
      "bus2": "84_LVBus0769294",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857213496912903, 45.70929912866526],
          [4.857213496912903, 45.70929912866526],
          [4.857211649421706, 45.7093440950671],
          [4.85720859043288, 45.709418450540646],
          [4.857204370006037, 45.70952076277385],
          [4.857204370006037, 45.70952076277385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024643914826756843,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1137809",
      "bus1": "84_LVBus0769294",
      "bus2": "84_LVBus0769295",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857204370006037, 45.70952076277385],
          [4.857204370006037, 45.70952076277385],
          [4.857088836197199, 45.709518714293694],
          [4.857084065812212, 45.70951863246037],
          [4.85706544673976, 45.70951830373467],
          [4.857047496316222, 45.7095179869849],
          [4.857047496316222, 45.7095179869849]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012219282184093114,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0791474",
      "bus1": "84_MVLV133539_LV",
      "bus2": "84_LVBus0769288",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856120419046475, 45.70891233261197],
          [4.856114728741296, 45.70889944472724],
          [4.856114728741296, 45.70889944472724],
          [4.85610035218007, 45.70886687735574],
          [4.856050214425159, 45.70886620328556],
          [4.856067154715782, 45.708350784583516],
          [4.856067275887144, 45.7083469743652],
          [4.856069011449134, 45.70829420650403],
          [4.856069011449134, 45.70829420650403]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07128554195687052,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1137817",
      "bus1": "84_LVBus0769288",
      "bus2": "84_LVBus0769289",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856069011449134, 45.70829420650403],
          [4.856069011449134, 45.70829420650403],
          [4.856100042860167, 45.708288396818574],
          [4.856106233986917, 45.70828724062161],
          [4.856131049006866, 45.708282596693074],
          [4.856200220427128, 45.70826965644851],
          [4.856243315506898, 45.7082635577367],
          [4.856357052917389, 45.70824746501253],
          [4.856507642910297, 45.70822615169208],
          [4.856570575054239, 45.70821724889346],
          [4.856583174068266, 45.70821546264602],
          [4.856593386182466, 45.708214018059536],
          [4.856668986760195, 45.70820961921747],
          [4.856668986760195, 45.70820961921747]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04771638094024837,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0933490",
      "bus1": "84_LVBus0769289",
      "bus2": "84_LVBus0769290",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856668986760195, 45.70820961921747],
          [4.856668986760195, 45.70820961921747],
          [4.856848087343064, 45.708198727331364],
          [4.857021320321055, 45.70818820103437],
          [4.857021320321055, 45.70818820103437]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027539117040132767,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1504688",
      "bus1": "84_LVBus0769290",
      "bus2": "84_LVBus0769291",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857021320321055, 45.70818820103437],
          [4.857021320321055, 45.70818820103437],
          [4.857068059823161, 45.70819885231349],
          [4.857086703467618, 45.70820309598938],
          [4.857075219243673, 45.708225307918816],
          [4.857075219243673, 45.708225307918816]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007979480503711311,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1353065",
      "bus1": "84_MVLV111390_LV",
      "bus2": "84_LVBus0769181",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856209586826876, 45.70996256719223],
          [4.856193667104839, 45.70995496774276],
          [4.856193667104839, 45.70995496774276],
          [4.856160986486013, 45.70993935567525],
          [4.855936423509527, 45.709917396005245],
          [4.855937013911853, 45.70975759387388],
          [4.855937064647321, 45.709744099972106],
          [4.855937246704292, 45.7096964076551],
          [4.85593736272533, 45.70966355976003],
          [4.855937622324464, 45.70959565806325],
          [4.855938265432985, 45.709424090219805],
          [4.855938265432985, 45.709424090219805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07556460710920385,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1759926",
      "bus1": "84_LVBus0769181",
      "bus2": "84_LVBus0769184",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855938265432985, 45.709424090219805],
          [4.855938265432985, 45.709424090219805],
          [4.855983228608252, 45.70942398045625],
          [4.855984102135537, 45.709401511905355],
          [4.855986566569166, 45.70933855634064],
          [4.855987777969567, 45.7093074660766],
          [4.855989118694006, 45.70927302447077],
          [4.855996243420834, 45.70909064465877],
          [4.855996243420834, 45.70909064465877]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04056388246331001,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1641606",
      "bus1": "84_LVBus0769181",
      "bus2": "84_LVBus0769182",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855938265432985, 45.709424090219805],
          [4.855938265432985, 45.709424090219805],
          [4.855939870372181, 45.70938812148182],
          [4.855940666423569, 45.70937013725704],
          [4.855940837711186, 45.70936629890932],
          [4.855952874102472, 45.709096380373694],
          [4.855956876197233, 45.70900665678802],
          [4.855957361670578, 45.70899592548516],
          [4.855957511730076, 45.70899246566384],
          [4.855958561489861, 45.708969075036606],
          [4.855958561489861, 45.708969075036606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.050597640744673815,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0791486",
      "bus1": "84_LVBus0769182",
      "bus2": "84_LVBus0769183",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855958561489861, 45.708969075036606],
          [4.855958561489861, 45.708969075036606],
          [4.856072831999694, 45.70896740854219],
          [4.856091980204656, 45.70894560965643],
          [4.856107732717763, 45.70892765853245],
          [4.856107732717763, 45.70892765853245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014086973757256718,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1793497",
      "bus1": "84_MVLV111390_LV",
      "bus2": "84_LVBus0769179",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856209586826876, 45.70996256719223],
          [4.856212755083246, 45.709949255295065],
          [4.856212755083246, 45.709949255295065],
          [4.85622252015524, 45.70990826961963],
          [4.85610403500323, 45.70987402618697],
          [4.85610541210089, 45.709852455440675],
          [4.856105466151787, 45.70985167112422],
          [4.856107029586792, 45.70982715280792],
          [4.856205484146352, 45.7098319082546],
          [4.856208754923961, 45.70983206881625],
          [4.856208754923961, 45.70983206881625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02775359703531404,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1538181",
      "bus1": "84_MVLV111390_LV",
      "bus2": "84_LVBus0769177",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856209586826876, 45.70996256719223],
          [4.856195914496803, 45.709972073504574],
          [4.856195914496803, 45.709972073504574],
          [4.856173476226419, 45.70998768148692],
          [4.855911354268809, 45.70998726810545],
          [4.855910221677453, 45.709945663104925],
          [4.855909861288726, 45.70993216943546],
          [4.855909470045764, 45.70991800137081],
          [4.855828486237237, 45.70991711984772],
          [4.855828486237237, 45.70991711984772]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036879667837317213,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1475884",
      "bus1": "84_MVLV111390_LV",
      "bus2": "84_LVBus0769175",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856209586826876, 45.70996256719223],
          [4.85620370551304, 45.70994971960239],
          [4.85620370551304, 45.70994971960239],
          [4.856192456794212, 45.70992514702681],
          [4.856065521984156, 45.709902794878694],
          [4.856071223222561, 45.709802753767725],
          [4.856357451971062, 45.70981168942052],
          [4.85655757777231, 45.70981793210603],
          [4.856561132358491, 45.709839455077706],
          [4.856700120299632, 45.70984443363489],
          [4.856700120299632, 45.70984443363489]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07534116351478536,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1137739",
      "bus1": "84_MVLV088652_LV",
      "bus2": "84_LVBus0769069",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.855687954067643, 45.71044486444331],
          [4.855687954067643, 45.71044486444331],
          [4.855695758778795, 45.71045397838316],
          [4.855704738453992, 45.71047585660649],
          [4.85570538010005, 45.710527796983534],
          [4.85570538010005, 45.710527796983534]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009484655426807985,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0983960",
      "bus1": "84_LVBus0769069",
      "bus2": "84_LVBus0769070",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85570538010005, 45.710527796983534],
          [4.85570538010005, 45.710527796983534],
          [4.855705495935816, 45.71053229497005],
          [4.855705945866796, 45.71055083628925],
          [4.855904208656462, 45.71055140628705],
          [4.855905981961484, 45.710551411465765],
          [4.856109667762965, 45.7105520033224],
          [4.85616122196131, 45.71055215051804],
          [4.856315070209623, 45.71055529260662],
          [4.856366601383112, 45.71055634034295],
          [4.856493456046877, 45.71055893640021],
          [4.856648165932905, 45.7105620946812],
          [4.856677555480207, 45.71058663771704],
          [4.85705428341121, 45.71059257535049],
          [4.85705390538319, 45.710612386441866],
          [4.857099775030256, 45.71063205848077],
          [4.857099775030256, 45.71063205848077]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11523695270843413,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1137807",
      "bus1": "84_LVBus0769070",
      "bus2": "84_LVBus0769071",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857099775030256, 45.71063205848077],
          [4.857099775030256, 45.71063205848077],
          [4.857099640709225, 45.71051684638621],
          [4.857185800628486, 45.710518510818055],
          [4.85721421004897, 45.71049356924624],
          [4.85721421004897, 45.71049356924624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023063427302301105,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1613675",
      "bus1": "84_LVBus0769071",
      "bus2": "84_LVBus0769072",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85721421004897, 45.71049356924624],
          [4.85721421004897, 45.71049356924624],
          [4.85720778343836, 45.71049351563218],
          [4.857141616090146, 45.71049298618827],
          [4.85712552430536, 45.71049286171079],
          [4.857129014829005, 45.710411088562864],
          [4.857136959507355, 45.710225368710844],
          [4.857137869056676, 45.71020425850737],
          [4.857142349098261, 45.710099474112646],
          [4.857143245808413, 45.710078364198054],
          [4.857151190390613, 45.70989264435458],
          [4.857154691203362, 45.70981081697338],
          [4.857170716631279, 45.70981061889109],
          [4.857243293525337, 45.70980972610128],
          [4.857243293525337, 45.70980972610128]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08964668676248314,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1233194",
      "bus1": "84_LVBus0769072",
      "bus2": "84_LVBus0769073",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857243293525337, 45.70980972610128],
          [4.857243293525337, 45.70980972610128],
          [4.857195029694663, 45.70976580475078],
          [4.857196649382197, 45.70973354413068],
          [4.857196764675753, 45.70973129124493],
          [4.857198893471268, 45.70968882084789],
          [4.857205769449778, 45.70955133533736],
          [4.857205769449778, 45.70955133533736]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030012732060895424,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1203702",
      "bus1": "84_LVBus0769073",
      "bus2": "84_LVBus0769074",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857205769449778, 45.70955133533736],
          [4.857205769449778, 45.70955133533736],
          [4.857078743042718, 45.70954774486193],
          [4.857077456672616, 45.70954771075857],
          [4.857062108841089, 45.709547272522165],
          [4.857046246379466, 45.70954681884385],
          [4.857046246379466, 45.70954681884385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012431820777417793,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1593318",
      "bus1": "84_MVLV088652_LV",
      "bus2": "84_LVBus0769066",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.855700754390045, 45.71043623289117],
          [4.855700754390045, 45.71043623289117],
          [4.855724992855675, 45.71046642756908],
          [4.855729515967427, 45.710534122847235],
          [4.855888836097366, 45.71053414524089],
          [4.855892043798653, 45.71046159572588],
          [4.855898045832983, 45.71032543514837],
          [4.855898140036158, 45.71032328175145],
          [4.855904745513841, 45.71017363286231],
          [4.85590713373504, 45.71011968018217],
          [4.85590713373504, 45.71011968018217]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06987627032314492,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1641605",
      "bus1": "84_LVBus0769066",
      "bus2": "84_LVBus0769067",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85590713373504, 45.71011968018217],
          [4.85590713373504, 45.71011968018217],
          [4.855915234198247, 45.71006898365046],
          [4.855920116716015, 45.71003837800719],
          [4.855926501256122, 45.710009430849915],
          [4.855951027507187, 45.70995577305805],
          [4.856151583996532, 45.70996046760352],
          [4.856151583996532, 45.70996046760352]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034235899183819564,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1284918",
      "bus1": "84_MVLV088652_LV",
      "bus2": "84_LVBus0769064",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.855676391615797, 45.71041202678211],
          [4.855676391615797, 45.71041202678211],
          [4.85568156755004, 45.710308631056435],
          [4.855681763294743, 45.71030476515627],
          [4.855681763294743, 45.71030476515627]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011928999515867303,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1593303",
      "bus1": "84_MVLV088652_LV",
      "bus2": "84_LVBus0769060",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.855670575680167, 45.71043852183534],
          [4.855670575680167, 45.71043852183534],
          [4.855630808885809, 45.710539039890456],
          [4.855115091924484, 45.710528117129726],
          [4.855087731096354, 45.71051279936019],
          [4.855075270426533, 45.7105058241802],
          [4.855070259831238, 45.71050302029713],
          [4.855070259831238, 45.71050302029713]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05623708275323263,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1187203",
      "bus1": "84_LVBus0769060",
      "bus2": "84_LVBus0769061",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855070259831238, 45.71050302029713],
          [4.855070259831238, 45.71050302029713],
          [4.855070825275122, 45.71049403343174],
          [4.855060610116613, 45.710354960619185],
          [4.855059720385679, 45.7103428110088],
          [4.855059720385679, 45.7103428110088]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01782976526540359,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1556111",
      "bus1": "84_LVBus0769061",
      "bus2": "84_LVBus0769062",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855059720385679, 45.7103428110088],
          [4.855059720385679, 45.7103428110088],
          [4.855051435304884, 45.71032768602757],
          [4.855051562704745, 45.71031333529689],
          [4.855051562704745, 45.71031333529689]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0033956659974873926,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0791431",
      "bus1": "84_MVLV088652_LV",
      "bus2": "84_LVBus0769048",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.85565646508375, 45.71042581401807],
          [4.85565646508375, 45.71042581401807],
          [4.855546048231439, 45.710427528504695],
          [4.855520863242353, 45.710466799111614],
          [4.855520863242353, 45.710466799111614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013384942299952674,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1137762",
      "bus1": "84_LVBus0769048",
      "bus2": "84_LVBus0769049",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855520863242353, 45.710466799111614],
          [4.855520863242353, 45.710466799111614],
          [4.855340559336536, 45.71046250375748],
          [4.855340559336536, 45.71046250375748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014047720721130768,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1504653",
      "bus1": "84_LVBus0769049",
      "bus2": "84_LVBus0769050",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855340559336536, 45.71046250375748],
          [4.855340559336536, 45.71046250375748],
          [4.855113167559447, 45.710457951180445],
          [4.855105349874483, 45.71056794102476],
          [4.855105349874483, 45.71056794102476]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029953437016230277,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1725916",
      "bus1": "84_LVBus0769050",
      "bus2": "84_LVBus0769051",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855105349874483, 45.71056794102476],
          [4.855105349874483, 45.71056794102476],
          [4.855104977103394, 45.71057243197883],
          [4.855098900445365, 45.71064464081184],
          [4.855090232386524, 45.710747556824536],
          [4.855086453307537, 45.71079246751892],
          [4.855082673811117, 45.71083736922143],
          [4.855082383738107, 45.71084085918854],
          [4.855079543824758, 45.71087456033749],
          [4.855079543824758, 45.71087456033749]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034138596975601426,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1793423",
      "bus1": "84_LVBus0769051",
      "bus2": "84_LVBus0769052",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855079543824758, 45.71087456033749],
          [4.855079543824758, 45.71087456033749],
          [4.855073090029256, 45.71094639058794],
          [4.855062509878501, 45.71106396743792],
          [4.855062509878501, 45.71106396743792]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02109352134685971,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1711682",
      "bus1": "84_LVBus0769052",
      "bus2": "84_LVBus0769053",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855062509878501, 45.71106396743792],
          [4.855062509878501, 45.71106396743792],
          [4.855054614947352, 45.711230423387114],
          [4.855053556381828, 45.71125278806876],
          [4.855047596318026, 45.711378677291826],
          [4.855044893347959, 45.711464816211766],
          [4.855044802552101, 45.71146788765082],
          [4.85504448555587, 45.711478093098904],
          [4.85504448555587, 45.711478093098904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04605020260531946,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1290630",
      "bus1": "84_LVBus0769053",
      "bus2": "84_LVBus0769054",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85504448555587, 45.711478093098904],
          [4.85504448555587, 45.711478093098904],
          [4.855059712059195, 45.7114842950983],
          [4.855137316057018, 45.71148455101662],
          [4.855146207700091, 45.71148821288474],
          [4.855143172020179, 45.71154460139592],
          [4.85514276349802, 45.711552243564746],
          [4.855136956538439, 45.71166012701338],
          [4.855136156198959, 45.711674933913855],
          [4.855139382179904, 45.711699956761464],
          [4.855160624175864, 45.71172165873098],
          [4.855166921104061, 45.711734605060414],
          [4.855165313969596, 45.71179610117184],
          [4.855136020681422, 45.71180737125258],
          [4.855099100661805, 45.711806678973346],
          [4.855011050334125, 45.71180501933431],
          [4.854985562074895, 45.71180958808528],
          [4.854966194602727, 45.711807520567895],
          [4.854942990536768, 45.71179236145947],
          [4.854871786584977, 45.71179411300039],
          [4.854857437812004, 45.711794462126925],
          [4.854846915479228, 45.71180852415112],
          [4.854846250342447, 45.7118223558862],
          [4.854837023472909, 45.711822743046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07140823352681717,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1195305",
      "bus1": "84_LVBus0769054",
      "bus2": "84_LVBus2165302",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854837023472909, 45.711822743046],
          [4.854827796603371, 45.71182313020581],
          [4.854825910223574, 45.711808572648216],
          [4.854789221192086, 45.71181068344808],
          [4.854784315526958, 45.711822819143464],
          [4.854784315526958, 45.711822819143464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0058929258431721886,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1830350",
      "bus1": "84_LVBus2165302",
      "bus2": "84_LVBus2165303",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854784315526958, 45.711822819143464],
          [4.854784315526958, 45.711822819143464],
          [4.854798659224278, 45.71182151601593],
          [4.854798659224278, 45.71182151601593]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0011262164449075854,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1007671",
      "bus1": "84_LVBus2165302",
      "bus2": "84_LVBus2165304",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854784315526958, 45.711822819143464],
          [4.854784315526958, 45.711822819143464],
          [4.854718893148547, 45.71182877936297],
          [4.854685356741227, 45.71183183649039],
          [4.85448966462689, 45.711849649945194],
          [4.854094876476525, 45.711885586246375],
          [4.853929330177635, 45.711900660893164],
          [4.85385773983252, 45.71190717307652],
          [4.853854451396581, 45.71190747189985],
          [4.853852916074458, 45.711907614367206],
          [4.853848079480852, 45.711908055945685],
          [4.853848079480852, 45.711908055945685]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07351246146796152,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0941155",
      "bus1": "84_LVBus0769053",
      "bus2": "84_LVBus0769055",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85504448555587, 45.711478093098904],
          [4.85504448555587, 45.711478093098904],
          [4.855044354317352, 45.71149011261389],
          [4.855044354317352, 45.71149011261389]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0013359562661706087,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0933454",
      "bus1": "84_LVBus0769049",
      "bus2": "84_LVBus0769056",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855340559336536, 45.71046250375748],
          [4.855340559336536, 45.71046250375748],
          [4.855317633580297, 45.710474486032275],
          [4.85520920544227, 45.710472771088966],
          [4.855205619925784, 45.710597193814635],
          [4.855205619925784, 45.710597193814635]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02450410668212395,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0864353",
      "bus1": "84_LVBus0769056",
      "bus2": "84_LVBus0769057",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855205619925784, 45.710597193814635],
          [4.855205619925784, 45.710597193814635],
          [4.855295439163797, 45.71059880454038],
          [4.855331996934227, 45.71059945986618],
          [4.855339352210176, 45.7105995917484],
          [4.855339352210176, 45.7105995917484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010416629420975623,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1353048",
      "bus1": "84_LVBus0769057",
      "bus2": "84_LVBus0769058",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855339352210176, 45.7105995917484],
          [4.855339352210176, 45.7105995917484],
          [4.855522063722593, 45.71060539025248],
          [4.855521726275796, 45.71062610053336],
          [4.855782608898794, 45.71062744283957],
          [4.855782608898794, 45.71062744283957]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03685810555275279,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1358342",
      "bus1": "84_MVLV088652_LV",
      "bus2": "84_LVBus0769046",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.855664810419717, 45.71043663504352],
          [4.855664810419717, 45.71043663504352],
          [4.855593471950016, 45.710509274356376],
          [4.855197848102403, 45.710501154764636],
          [4.85515364700615, 45.71050024795402],
          [4.85515364700615, 45.71050024795402]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04406215831783547,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1085463",
      "bus1": "84_MVLV088652_LV",
      "bus2": "84_LVBus0769042",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.855658610502944, 45.71043170661405],
          [4.855658610502944, 45.71043170661405],
          [4.855569554402804, 45.71046390546389],
          [4.855562971650905, 45.71060087115359],
          [4.855721131869783, 45.71060362018939],
          [4.855718202891691, 45.710567681263285],
          [4.855848383003115, 45.710570509408306],
          [4.856493289831688, 45.71058450348147],
          [4.856493289831688, 45.71058450348147]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09973736135003716,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1854545",
      "bus1": "84_LVBus0769042",
      "bus2": "84_LVBus0769043",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856493289831688, 45.71058450348147],
          [4.856493289831688, 45.71058450348147],
          [4.856592847838717, 45.71058666849338],
          [4.856635199534146, 45.71058758928355],
          [4.856635199534146, 45.71058758928355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011055287235932488,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0870334",
      "bus1": "84_LVBus0769042",
      "bus2": "84_LVBus0769044",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856493289831688, 45.71058450348147],
          [4.856493289831688, 45.71058450348147],
          [4.856493419983468, 45.71059717421721],
          [4.856680774593709, 45.71059998615429],
          [4.856821956524904, 45.7106028900455],
          [4.856827756695446, 45.71060301176355],
          [4.857194215856762, 45.71061056582454],
          [4.857206713616604, 45.710814260757985],
          [4.857206903670248, 45.71081728988545],
          [4.85721981867953, 45.71102785235283],
          [4.857232250932647, 45.711028023048414],
          [4.857235876643196, 45.71102807659305],
          [4.857251831925121, 45.7110283031384],
          [4.857251831925121, 45.7110283031384]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10491289764033691,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1841093",
      "bus1": "84_MVLV088652_LV",
      "bus2": "84_LVBus0769038",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855675723908102, 45.7104255165369],
          [4.85567573728338, 45.71043900899876],
          [4.85567573728338, 45.71043900899876],
          [4.855675737506389, 45.71044800116819],
          [4.855675805807765, 45.710567733273884],
          [4.855165346005291, 45.71055939302927],
          [4.855161684622193, 45.71067569839717],
          [4.855157485587211, 45.710808902041386],
          [4.855163022118472, 45.71082629401769],
          [4.855163607414263, 45.71082813511821],
          [4.855195002494696, 45.71092687519135],
          [4.855195002494696, 45.71092687519135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09523780313765198,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0817111",
      "bus1": "84_LVBus0769038",
      "bus2": "84_LVBus0769039",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855195002494696, 45.71092687519135],
          [4.855195002494696, 45.71092687519135],
          [4.855194333973574, 45.71093585537152],
          [4.855190204172074, 45.71101354722401],
          [4.855190204172074, 45.71101354722401]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00964056327259262,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1742695",
      "bus1": "84_LVBus0769039",
      "bus2": "84_LVBus0769040",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855190204172074, 45.71101354722401],
          [4.855190204172074, 45.71101354722401],
          [4.855187663923354, 45.7110869458317],
          [4.855212251174225, 45.711086843838615],
          [4.855232060006946, 45.71108676811971],
          [4.855232060006946, 45.71108676811971]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011617314096145439,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0921830",
      "bus1": "84_MVLV001939_LV",
      "bus2": "84_LVBus0768885",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85494260799494, 45.70998741868483],
          [4.854923353843628, 45.70998781495119],
          [4.854923353843628, 45.70998781495119],
          [4.854714766090041, 45.709992083646796],
          [4.854705139012775, 45.709992281760826],
          [4.85448692414648, 45.709996748146104],
          [4.85448692414648, 45.709996748146104]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03399797270222121,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1245578",
      "bus1": "84_MVLV001939_LV",
      "bus2": "84_LVBus0768883",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85494260799494, 45.70998741868483],
          [4.854958607186648, 45.709979903555535],
          [4.854958607186648, 45.709979903555535],
          [4.854992919903773, 45.70996378619501],
          [4.855171408622605, 45.709961578976085],
          [4.855169278570106, 45.709886917064445],
          [4.855020146050859, 45.709884864725794],
          [4.855020146050859, 45.709884864725794]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03703210498042269,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1496689",
      "bus1": "84_MVLV001939_LV",
      "bus2": "84_LVBus0768876",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85494260799494, 45.70998741868483],
          [4.854943713500925, 45.70997394611355],
          [4.854943713500925, 45.70997394611355],
          [4.854949216001822, 45.70990715989405],
          [4.855003151619022, 45.70990826227527],
          [4.855007806931098, 45.70990835578244],
          [4.855138260411789, 45.70991101655915],
          [4.855138260411789, 45.70991101655915]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022161936051841018,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1744561",
      "bus1": "84_LVBus0768876",
      "bus2": "84_LVBus0768877",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855138260411789, 45.70991101655915],
          [4.855138260411789, 45.70991101655915],
          [4.85516411872684, 45.70929655598738],
          [4.85516411872684, 45.70929655598738]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06832429216985604,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1352102",
      "bus1": "84_LVBus0768877",
      "bus2": "84_LVBus0768878",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85516411872684, 45.70929655598738],
          [4.85516411872684, 45.70929655598738],
          [4.855208728015428, 45.70855835837677],
          [4.85526524168617, 45.70855798953322],
          [4.85526524168617, 45.70855798953322]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08652179257121831,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0715226",
      "bus1": "84_LVBus0768878",
      "bus2": "84_LVBus0768879",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85526524168617, 45.70855798953322],
          [4.85526524168617, 45.70855798953322],
          [4.855307624080636, 45.708528999208035],
          [4.855311187037541, 45.708526560895905],
          [4.855353694439779, 45.70849749573605],
          [4.855369986670527, 45.70849274632031],
          [4.855424124328402, 45.70847694873317],
          [4.855429259020625, 45.7084754472492],
          [4.855488531744748, 45.7084581571388],
          [4.855500386531888, 45.70845470450821],
          [4.855512240906226, 45.70845124288433],
          [4.855613150009105, 45.7084218022288],
          [4.855618931442059, 45.7084201151894],
          [4.855620072573857, 45.70841978352261],
          [4.855654494927169, 45.708409739268674],
          [4.855667845669583, 45.70840584797125],
          [4.855690058398844, 45.70839936333663],
          [4.855701912749317, 45.708395901692825],
          [4.855749330958941, 45.708382073088984],
          [4.855820457817306, 45.70836132115379],
          [4.855822384820302, 45.70836075580653],
          [4.855905213989899, 45.708336590578824],
          [4.855905213989899, 45.708336590578824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.056146616624105646,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1476270",
      "bus1": "84_LVBus0768879",
      "bus2": "84_LVBus0768880",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855905213989899, 45.708336590578824],
          [4.855905213989899, 45.708336590578824],
          [4.855991041341668, 45.70833106238596],
          [4.855973979503061, 45.708912921459245],
          [4.85604601865213, 45.70891490387141],
          [4.856087821918051, 45.7089136948796],
          [4.856101345627704, 45.70891330110411],
          [4.856101345627704, 45.70891330110411]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08132205287001175,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1065336",
      "bus1": "84_LVBus0768876",
      "bus2": "84_LVBus0768881",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855138260411789, 45.70991101655915],
          [4.855138260411789, 45.70991101655915],
          [4.855137018039833, 45.709911944570976],
          [4.855130598782824, 45.7100525070011],
          [4.855042037152876, 45.71005449539944],
          [4.855037840101557, 45.710054589630424],
          [4.855035619643208, 45.71005463948353],
          [4.855035619643208, 45.71005463948353]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023171838815863675,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1135580",
      "bus1": "84_MVLV001939_LV",
      "bus2": "84_LVBus0768869",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85494260799494, 45.70998741868483],
          [4.854929313232999, 45.709977653852384],
          [4.854929313232999, 45.709977653852384],
          [4.854897406317089, 45.70995422903851],
          [4.85489930031686, 45.7098551736226],
          [4.85510109726605, 45.70985694380963],
          [4.855106921308517, 45.7097294914567],
          [4.855107709154414, 45.709712164512574],
          [4.855113073861665, 45.709594614763425],
          [4.855113690357693, 45.7095811261662],
          [4.855120061210108, 45.70944175298833],
          [4.855120266707675, 45.70943725678946],
          [4.855120472205204, 45.7094327605905],
          [4.855126774307431, 45.70929469412831],
          [4.855126774307431, 45.70929469412831]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09284752859706519,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1930944",
      "bus1": "84_LVBus0768869",
      "bus2": "84_LVBus0768870",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855126774307431, 45.70929469412831],
          [4.855126774307431, 45.70929469412831],
          [4.855127686548218, 45.70927671630748],
          [4.855131334682849, 45.70920478704055],
          [4.855136455304864, 45.709103813935315],
          [4.855137719101118, 45.70907891532121],
          [4.855139093663088, 45.70905194395062],
          [4.855139609318403, 45.70904186906252],
          [4.855139609318403, 45.70904186906252]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02811817060457622,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1486388",
      "bus1": "84_LVBus0768870",
      "bus2": "84_LVBus0768871",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855139609318403, 45.70904186906252],
          [4.855139609318403, 45.70904186906252],
          [4.855099856283139, 45.7090373429249],
          [4.855099805208015, 45.709029765085035],
          [4.855099809406487, 45.70902957596611],
          [4.855099782951283, 45.7090267501922],
          [4.855099682685503, 45.709012197548745],
          [4.855081968160277, 45.709011416131965],
          [4.855081968160277, 45.709011416131965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007313081664479614,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1564810",
      "bus1": "84_LVBus0768871",
      "bus2": "84_LVBus0768872",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855081968160277, 45.709011416131965],
          [4.855081968160277, 45.709011416131965],
          [4.855062039607685, 45.70901279069659],
          [4.855062275402716, 45.709030868756216],
          [4.8550582809545, 45.70903342476174],
          [4.855049708409286, 45.709038135822745],
          [4.855043308854329, 45.709039512667076],
          [4.854975624509048, 45.709054093004596],
          [4.854927364282413, 45.7090823960519],
          [4.854823688273338, 45.70917554545784],
          [4.85469938094931, 45.709202171204105],
          [4.854697439923001, 45.70919849729473],
          [4.854692952108327, 45.70918998392135],
          [4.854692952108327, 45.70918998392135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04046904037858888,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0840064",
      "bus1": "84_LVBus0768870",
      "bus2": "84_LVBus0768873",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855139609318403, 45.70904186906252],
          [4.855139609318403, 45.70904186906252],
          [4.855146852188932, 45.70889909187189],
          [4.855147302091097, 45.70889010760201],
          [4.855147355417894, 45.708889026264025],
          [4.85514826723396, 45.70887103945214],
          [4.855148375943799, 45.708868921735984],
          [4.855150554011382, 45.70882609026259],
          [4.855154898946703, 45.708740463572546],
          [4.855155114309033, 45.70873618318047],
          [4.855158259147103, 45.70867431952623],
          [4.855158923499149, 45.70866131591906],
          [4.855163263473295, 45.70857558132752],
          [4.85512108213422, 45.70855222527131],
          [4.855028622766188, 45.70858130473748],
          [4.855028622766188, 45.70858130473748]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06393705580108039,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0860227",
      "bus1": "84_LVBus0768873",
      "bus2": "84_LVBus0768874",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855028622766188, 45.70858130473748],
          [4.855028622766188, 45.70858130473748],
          [4.854900472918498, 45.708616586121465],
          [4.854904030817178, 45.70862780271193],
          [4.854910978708007, 45.70864965458616],
          [4.854910978708007, 45.70864965458616]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014487085895683463,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0976789",
      "bus1": "84_MVLV001939_LV",
      "bus2": "84_LVBus0768865",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85494260799494, 45.70998741868483],
          [4.85496186699419, 45.70998740935674],
          [4.85496186699419, 45.70998740935674],
          [4.855230399951439, 45.70998725795241],
          [4.855230399951439, 45.70998725795241]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02090986447413707,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1421276",
      "bus1": "84_LVBus0768865",
      "bus2": "84_LVBus0768866",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855230399951439, 45.70998725795241],
          [4.855230399951439, 45.70998725795241],
          [4.855228203811502, 45.71005946967153],
          [4.85522680323, 45.71010525408482],
          [4.855354075673496, 45.710106896903454],
          [4.855354075673496, 45.710106896903454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023029732531254458,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0904006",
      "bus1": "84_LVBus0768865",
      "bus2": "84_LVBus0768867",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855230399951439, 45.70998725795241],
          [4.855230399951439, 45.70998725795241],
          [4.855240665805673, 45.70981647321431],
          [4.855251756793058, 45.709631988168006],
          [4.855251834228397, 45.70963059124739],
          [4.855252011067368, 45.709627715902535],
          [4.855252019378181, 45.70962761670303],
          [4.855252148819963, 45.70962539050683],
          [4.855252289040238, 45.70962311906269],
          [4.855252289040238, 45.70962311906269]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040508330243876726,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1709334",
      "bus1": "84_MVLV001939_LV",
      "bus2": "84_LVBus0768860",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85494260799494, 45.70998741868483],
          [4.854952105751034, 45.70997568395059],
          [4.854952105751034, 45.70997568395059],
          [4.854986387683464, 45.70993332886512],
          [4.855200937657635, 45.70993301232128],
          [4.855200937657635, 45.70993301232128]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02211818397879837,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1323112",
      "bus1": "84_LVBus0768860",
      "bus2": "84_LVBus0768861",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855200937657635, 45.70993301232128],
          [4.855200937657635, 45.70993301232128],
          [4.855227270580645, 45.70940254000493],
          [4.855227720062517, 45.709393546742085],
          [4.855228156709365, 45.709384553767386],
          [4.855230841172996, 45.70933060347076],
          [4.85523112779801, 45.70932479127876],
          [4.85523112779801, 45.70932479127876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06764198327162779,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1233662",
      "bus1": "84_LVBus0768861",
      "bus2": "84_LVBus0768862",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85523112779801, 45.70932479127876],
          [4.85523112779801, 45.70932479127876],
          [4.855234249311958, 45.709261857000044],
          [4.85523441216726, 45.709258675929355],
          [4.855241990770138, 45.70910582787425],
          [4.855247633835805, 45.708992124373715],
          [4.855247796689534, 45.70898894330319],
          [4.855248246164649, 45.708979950040806],
          [4.85525360258424, 45.70887205873397],
          [4.855262354216794, 45.708695421251214],
          [4.855262517068791, 45.70869224018081],
          [4.855267133559708, 45.708599352442285],
          [4.855267133559708, 45.708599352442285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08067809056304107,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0827531",
      "bus1": "84_LVBus0768861",
      "bus2": "84_LVBus0768863",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85523112779801, 45.70932479127876],
          [4.85523112779801, 45.70932479127876],
          [4.855301545418511, 45.70932642353856],
          [4.855300124413865, 45.70935659137294],
          [4.855317471036234, 45.70935766005431]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008841122929606978,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1360863",
      "bus1": "84_LVBus0768863",
      "bus2": "84_LVBus2158120",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855317471036234, 45.70935766005431],
          [4.855334456476589, 45.70935832279099],
          [4.85533920651282, 45.70934082586444],
          [4.855339249626341, 45.709340644872874],
          [4.855340097658408, 45.70933755643054],
          [4.855341769286431, 45.70933140709821],
          [4.855658185974195, 45.709345067320136],
          [4.855660870626457, 45.70933494371686],
          [4.855660870626457, 45.70933494371686]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028875169962556898,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1022277",
      "bus1": "84_LVBus0768863",
      "bus2": "84_LVBus2158119",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855317471036234, 45.70935766005431],
          [4.855317832218248, 45.709358065998984],
          [4.855329940924474, 45.70933853159356],
          [4.855336234696989, 45.70932838096503],
          [4.85536682794307, 45.70932926920572],
          [4.855368834661689, 45.70931443521759],
          [4.855368834661689, 45.70931443521759]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007637504522106842,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1837824",
      "bus1": "84_MVLV043646_LV",
      "bus2": "84_LVBus0768964",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.853592381275711, 45.71081917936903],
          [4.853592381275711, 45.71081917936903],
          [4.853616676072709, 45.7108438825064],
          [4.853600260765265, 45.71093534267569],
          [4.853758736742705, 45.710966063046605],
          [4.853836837598495, 45.71096905405639],
          [4.854070830526667, 45.710977997705015],
          [4.854076083564567, 45.71109289677508],
          [4.854076350369163, 45.71109873254728],
          [4.854076679661191, 45.711105935095155],
          [4.854076679661191, 45.711105935095155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06494774968308596,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0995594",
      "bus1": "84_MVLV043646_LV",
      "bus2": "84_LVBus0768962",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.853550168271542, 45.71080189919163],
          [4.853550168271542, 45.71080189919163],
          [4.853453205880983, 45.71075842088027],
          [4.853354672050507, 45.71084388347519],
          [4.853299089872039, 45.71082785728363],
          [4.853254591661589, 45.71080639771865],
          [4.853130577326745, 45.7107892063851],
          [4.853121087151398, 45.71075810423],
          [4.853082557403441, 45.71074859926837],
          [4.853088599281558, 45.710590385228016],
          [4.853098645170273, 45.71032776684215],
          [4.853155595667793, 45.71032061142082],
          [4.85317861601171, 45.7103177186532],
          [4.853183360498959, 45.710330726910705],
          [4.853183360498959, 45.710330726910705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10122969719746812,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0739421",
      "bus1": "84_MVLV043646_LV",
      "bus2": "84_LVBus0768954",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.853539215585294, 45.71081357643362],
          [4.853539215585294, 45.71081357643362],
          [4.853513330525547, 45.710806083192615],
          [4.853511012978946, 45.710805415099784],
          [4.853464582170378, 45.71079199201767],
          [4.853381874211262, 45.710865857084926],
          [4.853204428988763, 45.710834733662786],
          [4.85315348950997, 45.71087278126846],
          [4.85315348950997, 45.71087278126846]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03676271687387142,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1736911",
      "bus1": "84_LVBus0768954",
      "bus2": "84_LVBus0768960",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85315348950997, 45.71087278126846],
          [4.85315348950997, 45.71087278126846],
          [4.853017436168188, 45.710875833486654],
          [4.85281232624698, 45.71090932835075],
          [4.852524676805966, 45.71095629464497],
          [4.852435760955489, 45.7109708095196],
          [4.852429511945937, 45.71097183178735],
          [4.852429511945937, 45.71097183178735]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05760543253226759,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1615084",
      "bus1": "84_LVBus0768954",
      "bus2": "84_LVBus0768955",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85315348950997, 45.71087278126846],
          [4.85315348950997, 45.71087278126846],
          [4.853049084386378, 45.71094983319451],
          [4.85304592276196, 45.710993109724456],
          [4.85304592276196, 45.710993109724456]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01662442631837286,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1007065",
      "bus1": "84_LVBus0768955",
      "bus2": "84_LVBus0768956",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85304592276196, 45.710993109724456],
          [4.85304592276196, 45.710993109724456],
          [4.853030283969477, 45.71143811823935],
          [4.853030283969477, 45.71143811823935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04947576007284168,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0797803",
      "bus1": "84_LVBus0768956",
      "bus2": "84_LVBus0768957",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853030283969477, 45.71143811823935],
          [4.853030283969477, 45.71143811823935],
          [4.853024657080959, 45.71190540510106],
          [4.853024657080959, 45.71190540510106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051938766371549684,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1526573",
      "bus1": "84_LVBus0768957",
      "bus2": "84_LVBus0768958",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853024657080959, 45.71190540510106],
          [4.853024657080959, 45.71190540510106],
          [4.85302411713849, 45.71195937921937],
          [4.853024009048385, 45.7119702280524],
          [4.853023970642083, 45.711974729498245],
          [4.853023970642083, 45.711974729498245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007705293608708119,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1603927",
      "bus1": "84_LVBus0768958",
      "bus2": "84_LVBus0768959",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853023970642083, 45.711974729498245],
          [4.853023970642083, 45.711974729498245],
          [4.853001299487983, 45.71204094660943],
          [4.852663336506058, 45.712096233740844],
          [4.852674771390806, 45.71215330569548],
          [4.852680130085736, 45.71218003598407],
          [4.852681646545935, 45.71218763496032],
          [4.852675617348425, 45.712188409277324],
          [4.852629261135303, 45.71219435466608],
          [4.852603994481727, 45.712197594726284],
          [4.852376619725772, 45.71222674544434],
          [4.852358531696149, 45.71222905935313],
          [4.852338719494215, 45.71223160095127],
          [4.852109300627952, 45.71226101299264],
          [4.852102990264592, 45.71226182058706],
          [4.852102990264592, 45.71226182058706]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09065470661987855,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1124627",
      "bus1": "84_MVLV043646_LV",
      "bus2": "84_LVBus0768950",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.85353776383475, 45.71081891969767],
          [4.85353776383475, 45.71081891969767],
          [4.853482542035183, 45.71081949266642],
          [4.853406539363683, 45.71089950811957],
          [4.853213568468493, 45.71086603270493],
          [4.853084232655783, 45.71095984608663],
          [4.853079910814584, 45.71100584899674],
          [4.853079910814584, 45.71100584899674]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05008283316076726,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1294357",
      "bus1": "84_LVBus0768950",
      "bus2": "84_LVBus0768951",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853079910814584, 45.71100584899674],
          [4.853079910814584, 45.71100584899674],
          [4.853073548590562, 45.71119472820897],
          [4.853070514964395, 45.71128466392406],
          [4.853070143507142, 45.71129565368205],
          [4.853068535565238, 45.7113431259091],
          [4.85306627367678, 45.711410307362314],
          [4.85306627367678, 45.711410307362314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04496633792311881,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1294348",
      "bus1": "84_LVBus0768951",
      "bus2": "84_LVBus0768952",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85306627367678, 45.711410307362314],
          [4.85306627367678, 45.711410307362314],
          [4.853063810634295, 45.71146887020968],
          [4.853063561526128, 45.711491252702025],
          [4.853060091686801, 45.71180611940201],
          [4.85305906626327, 45.71189923249159],
          [4.853083267978353, 45.711915989809526],
          [4.853108160165664, 45.7119332356981],
          [4.853315722160264, 45.711916202496226],
          [4.853316387960409, 45.71191615155386],
          [4.853334731449346, 45.711914650862774],
          [4.853334731449346, 45.711914650862774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07748400134270364,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0904086",
      "bus1": "84_MVLV043646_LV",
      "bus2": "84_LVBus0768946",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.85354058153458, 45.71082575136941],
          [4.85354058153458, 45.71082575136941],
          [4.853510400181801, 45.71083867016585],
          [4.853436256440398, 45.71093124556547],
          [4.853229084475295, 45.71089628857103],
          [4.853121947986593, 45.71096980137801],
          [4.853117543987433, 45.711014005899884],
          [4.853117543987433, 45.711014005899884]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04774738010699777,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0860296",
      "bus1": "84_LVBus0768946",
      "bus2": "84_LVBus0768947",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853117543987433, 45.711014005899884],
          [4.853117543987433, 45.711014005899884],
          [4.853113880477899, 45.711094936576224],
          [4.853113705699997, 45.71109870298535],
          [4.853134000636456, 45.71109858072704],
          [4.853168938468602, 45.71109836398834],
          [4.853168938468602, 45.71109836398834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01371934806450249,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1421348",
      "bus1": "84_LVBus0768947",
      "bus2": "84_LVBus0768948",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853168938468602, 45.71109836398834],
          [4.853168938468602, 45.71109836398834],
          [4.853593447748257, 45.711109542159534],
          [4.853592810962319, 45.71112681168977],
          [4.853592605370192, 45.71113243303269],
          [4.853592155305614, 45.711144792735894],
          [4.853591734480351, 45.71115638668365],
          [4.853591734480351, 45.71115638668365]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03828622455341059,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0896451",
      "bus1": "84_MVLV043646_LV",
      "bus2": "84_LVBus0768943",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.853548848913687, 45.710830939562925],
          [4.853548848913687, 45.710830939562925],
          [4.853519745340539, 45.71087446515614],
          [4.853471313147821, 45.71096736378144],
          [4.85324087321843, 45.710929328408376],
          [4.853184327393947, 45.71095715946548],
          [4.853184327393947, 45.71095715946548]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04015018018728308,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1747088",
      "bus1": "84_LVBus0768943",
      "bus2": "84_LVBus0768944",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853184327393947, 45.71095715946548],
          [4.853184327393947, 45.71095715946548],
          [4.853097043912946, 45.71095706535555],
          [4.853100704421893, 45.71074421364063],
          [4.853101737797144, 45.710726341143065],
          [4.853113117400816, 45.710529455354475],
          [4.853113268999181, 45.71052686861853],
          [4.853149586375557, 45.710525639801865],
          [4.853150067935253, 45.71051387347399]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05746361213623095,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1490139",
      "bus1": "84_LVBus0768944",
      "bus2": "84_LVBus2147374",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853150067935253, 45.71051387347399],
          [4.853150552951374, 45.71050208906626],
          [4.853126104459974, 45.71050156641929],
          [4.853129456049544, 45.710483533899904],
          [4.853129456049544, 45.710483533899904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.003925755462207733,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1357371",
      "bus1": "84_LVBus2147374",
      "bus2": "84_LVBus2147375",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853129456049544, 45.710483533899904],
          [4.853129456049544, 45.710483533899904],
          [4.853137687271908, 45.710470783606944],
          [4.853231383691412, 45.71046868152614],
          [4.853314212875524, 45.71044498635407],
          [4.853316102704879, 45.71044444888923],
          [4.853320161037335, 45.71044328669661],
          [4.853320161037335, 45.71044328669661]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0163216716499196,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1124621",
      "bus1": "84_LVBus2147375",
      "bus2": "84_LVBus2147377",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853320161037335, 45.71044328669661],
          [4.853320161037335, 45.71044328669661],
          [4.853326012366393, 45.7104414361917],
          [4.85339995372234, 45.71041809338415],
          [4.853451294172364, 45.71041694144877],
          [4.853545625767138, 45.71037251936077],
          [4.853545625767138, 45.71037251936077]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01966517082214987,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0739442",
      "bus1": "84_LVBus2147375",
      "bus2": "84_LVBus2147376",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853320161037335, 45.71044328669661],
          [4.853320161037335, 45.71044328669661],
          [4.853319711234874, 45.71045227995375],
          [4.85331743572819, 45.71049722883166],
          [4.853314710824662, 45.71055117995893],
          [4.853305552722095, 45.710732560936734],
          [4.853305321400918, 45.710737057709395],
          [4.853305321400918, 45.710737057709395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03267181424891102,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1397019",
      "bus1": "84_LVBus0768944",
      "bus2": "84_LVBus2146427",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853150067935253, 45.71051387347399],
          [4.853150064478829, 45.71051389155385],
          [4.853113705797384, 45.7105136541073],
          [4.853115985166148, 45.71047722025421],
          [4.85304232530236, 45.71047495723761],
          [4.85304232530236, 45.71047495723761]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012625726110138064,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1443765",
      "bus1": "84_MVLV043646_LV",
      "bus2": "84_LVBus0768940",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.853574898320669, 45.71082375720297],
          [4.853574898320669, 45.71082375720297],
          [4.853590885791365, 45.71085617172567],
          [4.853540524572495, 45.710979105563084],
          [4.853846206621019, 45.71104106019717],
          [4.854037866213733, 45.711084051208346],
          [4.85414427602807, 45.711077567533195],
          [4.854184948696747, 45.71107857194428],
          [4.854184948696747, 45.71107857194428]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06996091977216812,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1709381",
      "bus1": "84_LVBus0768940",
      "bus2": "84_LVBus0768941",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854184948696747, 45.71107857194428],
          [4.854184948696747, 45.71107857194428],
          [4.854196941109238, 45.710980883111574],
          [4.854197053609011, 45.710979971468284],
          [4.854199441864144, 45.71096054734602],
          [4.854204142265599, 45.710956566846235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013166376405568371,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1204340",
      "bus1": "84_LVBus0768941",
      "bus2": "84_LVBus2123891",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854204142265599, 45.710956566846235],
          [4.854208842667053, 45.71095258634645],
          [4.854188004371937, 45.710938013081645],
          [4.854109109282124, 45.71084907895991],
          [4.854196189788937, 45.71011127886861],
          [4.854196219340078, 45.710110801143365],
          [4.854196446704699, 45.71010678151848],
          [4.854196446704699, 45.71010678151848]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09671418389553813,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1736938",
      "bus1": "84_MVLV043646_LV",
      "bus2": "84_LVBus0768933",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853557027329404, 45.71081872149145],
          [4.853564824861413, 45.71083105815335],
          [4.853564824861413, 45.71083105815335],
          [4.85355458977256, 45.710867148467614],
          [4.85350006681246, 45.710991795877284],
          [4.853729730421304, 45.71104235077282],
          [4.853729730421304, 45.71104235077282]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03732448674087939,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1693958",
      "bus1": "84_LVBus0768933",
      "bus2": "84_LVBus0768935",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853729730421304, 45.71104235077282],
          [4.853729730421304, 45.71104235077282],
          [4.853890069168552, 45.711039049748535],
          [4.854162515693055, 45.71104935355433],
          [4.85431668067803, 45.71105518265181],
          [4.854356299174674, 45.711075563181076],
          [4.854356299174674, 45.711075563181076]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04958419999396636,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1613733",
      "bus1": "84_LVBus0768935",
      "bus2": "84_LVBus0768937",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854356299174674, 45.711075563181076],
          [4.854356299174674, 45.711075563181076],
          [4.854361440291849, 45.71108712230741],
          [4.854624062252144, 45.71107447649483],
          [4.854836980077138, 45.7110527025753],
          [4.854836980077138, 45.7110527025753]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0385977602843608,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1657144",
      "bus1": "84_LVBus0768937",
      "bus2": "84_LVBus0768938",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854836980077138, 45.7110527025753],
          [4.854836980077138, 45.7110527025753],
          [4.854961071563094, 45.71103840420804],
          [4.855144086405298, 45.71104125316363],
          [4.855213553068527, 45.71104030553664],
          [4.855236935515557, 45.71103998755728],
          [4.85523578343004, 45.71104888258292]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03127745069891648,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1799512",
      "bus1": "84_LVBus0768938",
      "bus2": "84_LVBus2110912",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85523578343004, 45.71104888258292],
          [4.85523538506469, 45.711057214613874],
          [4.85521162837022, 45.71106142950326],
          [4.855211599354622, 45.711073716758406],
          [4.855233909467668, 45.711076078203725],
          [4.855233909467668, 45.711076078203725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005030805492820815,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1533822",
      "bus1": "84_LVBus0768938",
      "bus2": "84_LVBus2110911",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85523578343004, 45.71104888258292],
          [4.855235029709877, 45.71104944557759],
          [4.855211149718201, 45.71105068384635],
          [4.855151674351225, 45.711053774452886],
          [4.855149388149747, 45.7111316049343],
          [4.855175763300006, 45.71114615272453],
          [4.855169089590611, 45.71129407485541],
          [4.855222837744732, 45.7112952623793],
          [4.855222837744732, 45.7112952623793]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038410820252730106,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1499252",
      "bus1": "84_LVBus0768935",
      "bus2": "84_LVBus0768936",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854356299174674, 45.711075563181076],
          [4.854356299174674, 45.711075563181076],
          [4.854508488304218, 45.7110598155491],
          [4.854658147065128, 45.711060101592615],
          [4.854878332300942, 45.711037381352426],
          [4.854944209774611, 45.71102678420011],
          [4.855097106864124, 45.71103438691836],
          [4.855086113361724, 45.71119686191117],
          [4.855041899244189, 45.71119877270478],
          [4.855039450172023, 45.71119888169664],
          [4.855037975347857, 45.71119894181192],
          [4.855030345755021, 45.711199275126916],
          [4.855023934280563, 45.71119955408972],
          [4.855023934280563, 45.71119955408972]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08108990260699342,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1020692",
      "bus1": "84_LVBus0768933",
      "bus2": "84_LVBus0768934",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853729730421304, 45.71104235077282],
          [4.853729730421304, 45.71104235077282],
          [4.853740009804283, 45.711044613430495],
          [4.853786581519015, 45.71105099432806],
          [4.853783800585128, 45.71113659485173],
          [4.853782439844189, 45.71119086643817],
          [4.853783702271077, 45.711200775401046],
          [4.853784083844773, 45.71120378223053],
          [4.853803955869839, 45.71120930407463],
          [4.853803955869839, 45.71120930407463]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02318943491584332,
      "ground": "gnd"
    },
    {
      "id": "84_191443",
      "bus1": "84_MVLV101185",
      "bus2": "84_MVLV093229",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854689806515815, 45.712503710292],
          [4.854709006271208, 45.71250266722046],
          [4.854728206025873, 45.71250162414566],
          [4.854740349674505, 45.71250418691428],
          [4.855185436205233, 45.71250766942976],
          [4.855186361601677, 45.712507675656155],
          [4.855196450062613, 45.712419237616324],
          [4.855220073246375, 45.712345797689174],
          [4.855267664071503, 45.71229072208653],
          [4.855383776680877, 45.71224490930927],
          [4.855833124256594, 45.71215537436836],
          [4.85600901496558, 45.712111674867515],
          [4.856068974558061, 45.712105944608766],
          [4.856111685640448, 45.71210374314115],
          [4.856137567429761, 45.71210440398256],
          [4.856195802486605, 45.71210591333366],
          [4.856200231214326, 45.71214008134993],
          [4.856200923216077, 45.712145376502704],
          [4.85620491650683, 45.71217620586074],
          [4.856206646679313, 45.712189587757926],
          [4.856214689216196, 45.712192098464236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.14782312163724412,
      "ground": "gnd"
    },
    {
      "id": "84_282793",
      "bus1": "84_MVLV093229",
      "bus2": "84_MVLV046137",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.856224928311333, 45.71218870006401],
          [4.856227238128773, 45.712177684745],
          [4.856234103317862, 45.71214491926739],
          [4.856242020394483, 45.71210706249807],
          [4.856549324501908, 45.71211889996863],
          [4.856712876355236, 45.71210207502608],
          [4.857056393979621, 45.71211319654792],
          [4.859188796571408, 45.71217561800159],
          [4.859241061288442, 45.71217693599302],
          [4.859254780827956, 45.71217995790196],
          [4.859259909933309, 45.71218393809736],
          [4.859263255775682, 45.71219134284326],
          [4.859250402175136, 45.71244224304582],
          [4.859270490732523, 45.7124681737746],
          [4.859258857514639, 45.712734213550284],
          [4.859264607864281, 45.71274838712679],
          [4.859282256845199, 45.71276229312064],
          [4.859301272623819, 45.71276901242746],
          [4.859328798843125, 45.71277554934169],
          [4.859706974877867, 45.71278610844087],
          [4.859717466696036, 45.71278710561828],
          [4.859724386187946, 45.71278949731934],
          [4.859726969083908, 45.712794830938044],
          [4.859725714059385, 45.71282828959642],
          [4.859734679930662, 45.71283748517657],
          [4.859756063249583, 45.71285941717922],
          [4.85976308937625, 45.71287198682888]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.3534402289438716,
      "ground": "gnd"
    },
    {
      "id": "84_358848",
      "bus1": "84_MVLV046137",
      "bus2": "84_MVLV098970",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85976308937625, 45.71287198682888],
          [4.859767563229537, 45.712858861473116],
          [4.85974604675451, 45.712834304119355],
          [4.859739728707642, 45.712827092254386],
          [4.859740859875042, 45.71279569765468],
          [4.859740560321826, 45.71278916052527],
          [4.859736407544583, 45.71278293509482],
          [4.859727770063964, 45.71277726059624],
          [4.859718077727854, 45.712774643225195],
          [4.859658253606954, 45.712772964399065],
          [4.85964290792933, 45.71275520815364],
          [4.859666260552841, 45.71249484549202],
          [4.859667392494721, 45.712482254368076],
          [4.85965861865805, 45.71245902160689]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.04822145229557215,
      "ground": "gnd"
    },
    {
      "id": "84_268672",
      "bus1": "84_MVLV098970",
      "bus2": "84_MVLV135072",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85965861865805, 45.71245902160689],
          [4.859653732027789, 45.71247940220138],
          [4.859652198381459, 45.712494162646315],
          [4.859625582902241, 45.71275117823749],
          [4.859611127509423, 45.71277163902898],
          [4.859330906594454, 45.71276378238937],
          [4.859294409658601, 45.712753270662915],
          [4.859279962562558, 45.712742785127375],
          [4.859276315862575, 45.712727412091276],
          [4.859287231122475, 45.712468139351266],
          [4.859265089511856, 45.712434135721594],
          [4.859280588445473, 45.712211529775594],
          [4.859284783628758, 45.712204099460905],
          [4.859292112473361, 45.71219775982719],
          [4.859299059183514, 45.712194858240295],
          [4.859307287625351, 45.71219441215674],
          [4.859605353567724, 45.71220201145015],
          [4.859813916154675, 45.71222589012332],
          [4.861412735126126, 45.7121911308339],
          [4.861445252026734, 45.71214706718004],
          [4.861455074924693, 45.71213375834339],
          [4.861470380764584, 45.71211533042949]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.29331384183112025,
      "ground": "gnd"
    },
    {
      "id": "84_311188",
      "bus1": "84_MVLV135072",
      "bus2": "84_MVLV140115",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861470380764584, 45.71211533042949],
          [4.861482103502714, 45.712131124706595],
          [4.861497413384659, 45.712145569072426],
          [4.861541436324755, 45.712187108832076],
          [4.861914463271835, 45.712223024678345],
          [4.861880455392503, 45.71269711834964],
          [4.861759370284509, 45.712809802777706],
          [4.861755775131788, 45.71282947031738],
          [4.861753463607356, 45.712842106028305],
          [4.861760595134514, 45.71285808464451]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.10912436444838702,
      "ground": "gnd"
    },
    {
      "id": "84_288134",
      "bus1": "84_MVLV140115",
      "bus2": "84_MVLV045259",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861760595134514, 45.71285808464451],
          [4.861772862119046, 45.71284091325427],
          [4.861776395698251, 45.71283167048932],
          [4.861929673630274, 45.71269643340609],
          [4.861965359074107, 45.712218584449175],
          [4.864286241178139, 45.71228744032835],
          [4.864310024522974, 45.71224854125951],
          [4.864317434344347, 45.71223642068542],
          [4.864313741176646, 45.7122178264001]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.26048361957970884,
      "ground": "gnd"
    },
    {
      "id": "84_295815",
      "bus1": "84_MVLV045259",
      "bus2": "84_MVLV062100",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864313741176646, 45.7122178264001],
          [4.864332827777856, 45.71223335544893],
          [4.864333511331323, 45.71224544667032],
          [4.864336011006527, 45.712289262229895],
          [4.864619789851784, 45.712299636500205],
          [4.864624716087479, 45.7123157006531],
          [4.86462022298415, 45.71244060367301],
          [4.864556974715988, 45.71244941902959],
          [4.864521571692079, 45.712454357412994],
          [4.864504287065006, 45.71245877046825]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.05188992224204865,
      "ground": "gnd"
    },
    {
      "id": "84_207145",
      "bus1": "84_MVLV062100",
      "bus2": "84_MVLV083287",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864504287065006, 45.71245877046825],
          [4.864520478879962, 45.71246749680109],
          [4.864555600000899, 45.71247432935092],
          [4.864639104718965, 45.71249056691551],
          [4.864663445364511, 45.712490675449374],
          [4.864663545074263, 45.712469619373984],
          [4.864669025536839, 45.71231724941154],
          [4.864748784338956, 45.712316550023914],
          [4.86477998636507, 45.71229567509377],
          [4.864781584682182, 45.7122949459782],
          [4.864803192189929, 45.71228506172781],
          [4.864828468256198, 45.71228063953553]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.042490254989983496,
      "ground": "gnd"
    },
    {
      "id": "84_415160",
      "bus1": "84_MVLV083287",
      "bus2": "84_MVLV110849",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864828468256198, 45.71228063953553],
          [4.864804475985836, 45.71226740842557],
          [4.864778003851273, 45.71228355914135],
          [4.864739969815286, 45.71228128391647],
          [4.864645678663797, 45.712283372952065],
          [4.86466425605151, 45.71165674020303],
          [4.864664303626931, 45.711629231438906],
          [4.865258735992291, 45.711636589929064],
          [4.865255922333787, 45.71160497809706],
          [4.865254134919383, 45.71158480167174],
          [4.865238543447732, 45.7115673217411]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.13783084575858615,
      "ground": "gnd"
    },
    {
      "id": "84_248328",
      "bus1": "84_MVLV110849",
      "bus2": "84_MVLV075471",
      "phases": "abc",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.865238543447732, 45.7115673217411],
          [4.865210576958254, 45.71158785383728],
          [4.865211505665684, 45.711604440134685],
          [4.865212373638919, 45.711619983660874],
          [4.864665857408456, 45.7116146594703],
          [4.864666568137376, 45.7115789266592],
          [4.864690692520047, 45.7107647278119],
          [4.864481165640131, 45.710759800547926],
          [4.86381790865691, 45.71074420445585],
          [4.863802643520505, 45.711062758942596],
          [4.863867059342158, 45.71106653736596],
          [4.863880786767274, 45.71111116209838],
          [4.863885740827252, 45.71112727965432],
          [4.86389156087666, 45.71113903011728]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.2559822029655183,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1841137",
      "bus1": "84_MVLV075471_LV",
      "bus2": "84_LVBus0768995",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.86389156087666, 45.71113903011728],
          [4.863872328921157, 45.71113823925341],
          [4.863872328921157, 45.71113823925341],
          [4.863834920801889, 45.71113670573852],
          [4.863500994234325, 45.711167631664026],
          [4.863352101096243, 45.71119888937957],
          [4.86334782908923, 45.711245791863824],
          [4.86334782908923, 45.711245791863824]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04647189111529532,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1725972",
      "bus1": "84_LVBus0768995",
      "bus2": "84_LVBus0768996",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.86334782908923, 45.711245791863824],
          [4.86334782908923, 45.711245791863824],
          [4.863304162627275, 45.71124479519528],
          [4.863257988341174, 45.711243746983],
          [4.863243068501568, 45.711243407955266],
          [4.862950394575015, 45.71123674112684],
          [4.862940965044003, 45.71142327837278],
          [4.862940965044003, 45.71142327837278]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051708495423000614,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1841045",
      "bus1": "84_LVBus0768996",
      "bus2": "84_LVBus0768997",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.862940965044003, 45.71142327837278],
          [4.862940965044003, 45.71142327837278],
          [4.86293541632105, 45.7114818481432],
          [4.862934038478637, 45.7114963441059],
          [4.862957920688839, 45.711496832374436],
          [4.862997055286835, 45.711497625208594],
          [4.862997055286835, 45.711497625208594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013047694227750097,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1081173",
      "bus1": "84_MVLV075471_LV",
      "bus2": "84_LVBus0768993",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.86389156087666, 45.71113903011728],
          [4.863874516890359, 45.711145318912166],
          [4.863874516890359, 45.711145318912166],
          [4.863798065889262, 45.71117354088354],
          [4.863795329585009, 45.71119790578299],
          [4.864109293618535, 45.71120793420874],
          [4.864093847006045, 45.71151522336935],
          [4.864176059712055, 45.71151594527122],
          [4.864179967425644, 45.71151598323675],
          [4.864179967425644, 45.71151598323675]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07479879875218438,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1007626",
      "bus1": "84_MVLV075471_LV",
      "bus2": "84_LVBus0768991",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.86389156087666, 45.71113903011728],
          [4.863905232166299, 45.711129522867026],
          [4.863905232166299, 45.711129522867026],
          [4.86392766870773, 45.711113913338366],
          [4.863998755936966, 45.71111523706794],
          [4.864015113291071, 45.71111554360537],
          [4.864015113291071, 45.71111554360537]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009273455894448075,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1725971",
      "bus1": "84_MVLV075471_LV",
      "bus2": "84_LVBus0768989",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.86389156087666, 45.71113903011728],
          [4.863910814417298, 45.711139451442136],
          [4.863910814417298, 45.711139451442136],
          [4.864013743153769, 45.71114167797141],
          [4.864013743153769, 45.71114167797141]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008018407514934872,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1187297",
      "bus1": "84_MVLV075471_LV",
      "bus2": "84_LVBus0768985",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.86389156087666, 45.71113903011728],
          [4.863891558320272, 45.711125537368986],
          [4.863891558320272, 45.711125537368986],
          [4.863891569140733, 45.71108322246194],
          [4.863769139387713, 45.71107517933061],
          [4.863785087101091, 45.710750776693786],
          [4.863018380002378, 45.71073024254253],
          [4.863018380002378, 45.71073024254253]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11009931520392334,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1475907",
      "bus1": "84_LVBus0768985",
      "bus2": "84_LVBus0768986",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.863018380002378, 45.71073024254253],
          [4.863018380002378, 45.71073024254253],
          [4.861998367669017, 45.71070550493578],
          [4.861987898917412, 45.71089746613607],
          [4.861987898917412, 45.71089746613607]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10082307115335576,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1725970",
      "bus1": "84_LVBus0768986",
      "bus2": "84_LVBus0768987",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861987898917412, 45.71089746613607],
          [4.861987898917412, 45.71089746613607],
          [4.861963371500561, 45.71138297588007],
          [4.86196163657274, 45.711417426520256],
          [4.86196163657274, 45.711417426520256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05782751612217913,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1829856",
      "bus1": "84_MVLV083287_LV",
      "bus2": "84_LVBus0769009",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864828468256198, 45.71228063953553],
          [4.864803454982068, 45.71226084255169],
          [4.864803454982068, 45.71226084255169],
          [4.864779164633476, 45.71223804086808],
          [4.864778340211845, 45.71212549932774],
          [4.864975176336067, 45.71212479839767],
          [4.864977706984256, 45.71212478636388],
          [4.865050495935541, 45.71213012164353],
          [4.865050495935541, 45.71213012164353]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036893216289251705,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0802305",
      "bus1": "84_MVLV083287_LV",
      "bus2": "84_LVBus0769007",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864828468256198, 45.71228063953553],
          [4.86482546279738, 45.71225771818418],
          [4.86482546279738, 45.71225771818418],
          [4.864811933608177, 45.712237302322926],
          [4.864811817849561, 45.71223282232966],
          [4.864809530902608, 45.712142717760464],
          [4.865081001988399, 45.7121497767601],
          [4.865149425358385, 45.71214790139598],
          [4.865256166683448, 45.712151967145246],
          [4.865331476708655, 45.71215484209025],
          [4.865348131382496, 45.7121540615924],
          [4.865352182843883, 45.71215387124723],
          [4.86538629958469, 45.71215226503772],
          [4.865446230140257, 45.712149554809606],
          [4.865453615928137, 45.71214922628405],
          [4.865456205798988, 45.71214910488986],
          [4.865506404150538, 45.712146830059666],
          [4.865506404150538, 45.712146830059666]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06734610938412314,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1735905",
      "bus1": "84_MVLV083287_LV",
      "bus2": "84_LVBus0769005",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864828468256198, 45.71228063953553],
          [4.86485218653608, 45.71229629814129],
          [4.86485218653608, 45.71229629814129],
          [4.864889432081569, 45.71229343340699],
          [4.864886990862025, 45.71221060529042],
          [4.865147836698643, 45.71221375405702],
          [4.865137573534144, 45.712796363742875],
          [4.865096421411052, 45.71279670625763],
          [4.865094109350196, 45.71279672236762],
          [4.865075548685173, 45.71279685269196],
          [4.865075086190412, 45.712796854115545],
          [4.864970683639583, 45.71279757810459],
          [4.864970683639583, 45.71279757810459]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.110193715596846,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1703026",
      "bus1": "84_MVLV083287_LV",
      "bus2": "84_LVBus0769003",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864828468256198, 45.71228063953553],
          [4.864853661864979, 45.71228617453374],
          [4.864853661864979, 45.71228617453374],
          [4.864875457773133, 45.7122792744245],
          [4.864877030895967, 45.71219852512179],
          [4.865183362988984, 45.71220143170041],
          [4.866484392100944, 45.71221379073329],
          [4.866553711264353, 45.71214779665639],
          [4.866575099553605, 45.71214852943421],
          [4.866575099553605, 45.71214852943421]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14677927078179034,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1764974",
      "bus1": "84_MVLV083287_LV",
      "bus2": "84_LVBus0769001",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864828468256198, 45.71228063953553],
          [4.864852307350997, 45.71227794195193],
          [4.864852307350997, 45.71227794195193],
          [4.864862881435307, 45.712270376643595],
          [4.864864102456861, 45.712187835035465],
          [4.865172102955833, 45.712195177641675],
          [4.86517509592704, 45.71233925556392],
          [4.865383016292975, 45.71234320073957],
          [4.865815818748569, 45.71234943833106],
          [4.865821038634598, 45.712349509663646],
          [4.865880491173085, 45.71235037446576],
          [4.865892207193377, 45.71236767166436],
          [4.865892207193377, 45.71236767166436]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10742963280331454,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1908130",
      "bus1": "84_MVLV083287_LV",
      "bus2": "84_LVBus0768999",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864828468256198, 45.71228063953553],
          [4.864843533744664, 45.71227127177202],
          [4.864843533744664, 45.71227127177202],
          [4.864844814010251, 45.71216651384473],
          [4.864928173808014, 45.71216701133593],
          [4.865027804770623, 45.71216761007655],
          [4.86514541607994, 45.71216831650267],
          [4.865306516995329, 45.71217342517261],
          [4.865356654920902, 45.712174590234795],
          [4.865478980466213, 45.7121727507103],
          [4.8656325835684, 45.71216987284564],
          [4.865730376627409, 45.712170179354175],
          [4.865779376047485, 45.71217033475723],
          [4.865844246256229, 45.71217054635201],
          [4.865950180282004, 45.71217465664916],
          [4.866006378745676, 45.71217461362211],
          [4.86605667316071, 45.71217610788816],
          [4.866162150625938, 45.712179229145995],
          [4.866252368895741, 45.71217798678044],
          [4.866351662664033, 45.712180473204114],
          [4.866484041458447, 45.712180431137014],
          [4.866490144496885, 45.7121804285131],
          [4.866501553949245, 45.71218042322828],
          [4.866605215754434, 45.71218038058649],
          [4.866605196611784, 45.71216038931871],
          [4.866617392410169, 45.71215960118332],
          [4.866617392410169, 45.71215960118332]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15194355419362734,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0851975",
      "bus1": "84_MVLV062100_LV",
      "bus2": "84_LVBus0768982",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864504287065006, 45.71245877046825],
          [4.864474812442492, 45.71246018178288],
          [4.864474812442492, 45.71246018178288],
          [4.864431746826566, 45.712502521812],
          [4.864396950692457, 45.71250192873857],
          [4.864339033737745, 45.71250092953142],
          [4.864336989171525, 45.712500894592345],
          [4.864330366896705, 45.71250078278185],
          [4.864331129758543, 45.712478775640314],
          [4.86432032204994, 45.71247887515772]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016121278282373547,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1824217",
      "bus1": "84_LVBus0768982",
      "bus2": "84_LVBus2203530",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.86432032204994, 45.71247887515772],
          [4.864309514341336, 45.71247897467513],
          [4.864305616853242, 45.7125205850717],
          [4.864287055688647, 45.71271886787411],
          [4.864283201292621, 45.71276001823808],
          [4.864250444738113, 45.7127585150415],
          [4.864250084059384, 45.71276465299141]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033859898662780254,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0874290",
      "bus1": "84_LVBus2203530",
      "bus2": "84_LVBus2203531",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864250084059384, 45.71276465299141],
          [4.864249723380655, 45.71277079094133],
          [4.864283726765303, 45.71277146493569],
          [4.86427296520842, 45.71289446590665],
          [4.864270902379361, 45.71291810455573],
          [4.864249312205732, 45.7129171778554],
          [4.864249312205732, 45.7129171778554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02066182118277024,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1414292",
      "bus1": "84_MVLV062100_LV",
      "bus2": "84_LVBus0768980",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864504287065006, 45.71245877046825],
          [4.864507870160142, 45.712477484245916],
          [4.864507870160142, 45.712477484245916],
          [4.864476255768134, 45.712547875036584],
          [4.864438826641964, 45.712574452949966],
          [4.86441834972261, 45.712790610350716],
          [4.864393532409978, 45.71305244768065],
          [4.864333515465355, 45.71304965953309],
          [4.864333273202259, 45.713076569605526],
          [4.8643219017663695, 45.71307726690183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07326975937234327,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1855684",
      "bus1": "84_LVBus0768980",
      "bus2": "84_LVBus2216772",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.8643219017663695, 45.71307726690183],
          [4.86431053033048, 45.71307796419813],
          [4.864310783535729, 45.713055770512966],
          [4.863957438368853, 45.7130538306624],
          [4.863956517694323, 45.71308080102083],
          [4.863956394350933, 45.71310022840578],
          [4.864000041217928, 45.713106644020534],
          [4.8639971417868, 45.713112479120326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03861033531995368,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0774955",
      "bus1": "84_LVBus2216772",
      "bus2": "84_LVBus2216773",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.8639971417868, 45.713112479120326],
          [4.863994242355672, 45.713118314220125],
          [4.863968614900674, 45.713124328344946],
          [4.864006660135621, 45.713212493116664],
          [4.864030888555175, 45.713214908632324],
          [4.864030888555175, 45.713214908632324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014247004408118862,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1862642",
      "bus1": "84_MVLV062100_LV",
      "bus2": "84_LVBus0768978",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864504287065006, 45.71245877046825],
          [4.86448275975095, 45.712468724861196],
          [4.86448275975095, 45.712468724861196],
          [4.86443080737795, 45.7125262791688],
          [4.864365292206116, 45.712540015152015],
          [4.86432509327103, 45.71297843372404],
          [4.863769124843531, 45.71298721573664],
          [4.863712020439205, 45.71283399648854],
          [4.863740004943232, 45.71260862392817],
          [4.863785820994734, 45.712606880661944],
          [4.863827404194622, 45.712605295748034],
          [4.863827404194622, 45.712605295748034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.15458204854246757,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1699215",
      "bus1": "84_MVLV062100_LV",
      "bus2": "84_LVBus0768976",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864504287065006, 45.71245877046825],
          [4.864494320766498, 45.71247201980973],
          [4.864494320766498, 45.71247201980973],
          [4.864446900353836, 45.712543207840845],
          [4.864403256266603, 45.71255839524624],
          [4.864358680069786, 45.712995220248146],
          [4.864358182921104, 45.71301209971621],
          [4.863763020525761, 45.71301714725214],
          [4.863671244508549, 45.712895169158514],
          [4.863647213477031, 45.71289453136085],
          [4.863583611714421, 45.71289285871214],
          [4.863586445504646, 45.712899451267546]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13157533590193637,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1302927",
      "bus1": "84_LVBus0768976",
      "bus2": "84_LVBus2179204",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.863586445504646, 45.712899451267546],
          [4.863589279294873, 45.712906043822954],
          [4.863633669221302, 45.712906817083024],
          [4.863830597267468, 45.71335233299526],
          [4.86381083958629, 45.713431367655446],
          [4.86381083958629, 45.713431367655446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0642123378393002,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1565470",
      "bus1": "84_MVLV045259_LV",
      "bus2": "84_LVBus0768974",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864313741176646, 45.7122178264001],
          [4.864338858852221, 45.71222394830166],
          [4.864338858852221, 45.71222394830166],
          [4.864374547899532, 45.71226918526193],
          [4.864508245812599, 45.712252814616974],
          [4.864592775590491, 45.7121816813796],
          [4.864607485062347, 45.71206464921511],
          [4.864608943654747, 45.71205304078975],
          [4.864601841756826, 45.71205143660355],
          [4.864601841756826, 45.71205143660355]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04153421388290302,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1830396",
      "bus1": "84_MVLV045259_LV",
      "bus2": "84_LVBus0768972",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864313741176646, 45.7122178264001],
          [4.864293647424771, 45.71220666762611],
          [4.864293647424771, 45.71220666762611],
          [4.864254251128819, 45.71221110183036],
          [4.863672803599927, 45.712191437761355],
          [4.86367156363118, 45.71218261751033],
          [4.86367156363118, 45.71218261751033]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04941847919298431,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0789469",
      "bus1": "84_MVLV045259_LV",
      "bus2": "84_LVBus0768970",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864313741176646, 45.7122178264001],
          [4.864305305295447, 45.71220087819163],
          [4.864305305295447, 45.71220087819163],
          [4.864273931672479, 45.712181071395584],
          [4.86414574695861, 45.712176749781186],
          [4.864145442344722, 45.71217011375396],
          [4.864145442344722, 45.71217011375396]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014018928674189655,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1835206",
      "bus1": "84_MVLV045259_LV",
      "bus2": "84_LVBus0768968",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864313741176646, 45.7122178264001],
          [4.864288786731579, 45.712216939517674],
          [4.864288786731579, 45.712216939517674],
          [4.864251577497548, 45.712241307119335],
          [4.862914135775419, 45.712186374456174],
          [4.862911672491539, 45.71216965169023],
          [4.862911672491539, 45.71216965169023]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1101518242626165,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1445911",
      "bus1": "84_MVLV045259_LV",
      "bus2": "84_LVBus0768966",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.864313741176646, 45.7122178264001],
          [4.8642962886073, 45.71223033529426],
          [4.8642962886073, 45.71223033529426],
          [4.864266966818202, 45.71226446250229],
          [4.863899573323497, 45.71225587219587],
          [4.863487367194465, 45.71223448231084],
          [4.862876527686828, 45.712210462533605],
          [4.862874567855566, 45.71216662580759],
          [4.862874567855566, 45.71216662580759]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11774556558091977,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0833539",
      "bus1": "84_MVLV140115_LV",
      "bus2": "84_LVBus0769334",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861760595134514, 45.71285808464451],
          [4.86178235723771, 45.71284258976361],
          [4.86178235723771, 45.71284258976361],
          [4.861935427865951, 45.71285999969318],
          [4.861944951977028, 45.71312117114778],
          [4.861946774888293, 45.71314915084803],
          [4.862002172479867, 45.71325040939131],
          [4.862035147563888, 45.71328328651704],
          [4.862076262849132, 45.71329642076104],
          [4.862126398270441, 45.713307596679556],
          [4.862250310136994, 45.713282861962824],
          [4.862328333970024, 45.713267279395],
          [4.862319828864421, 45.713246291062816],
          [4.862334403453124, 45.71324693503699]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08713315162549361,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1425084",
      "bus1": "84_LVBus0769334",
      "bus2": "84_LVBus2251926",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.862334403453124, 45.71324693503699],
          [4.862348978041827, 45.71324757901116],
          [4.862414577920697, 45.71340820462108],
          [4.862416097680999, 45.71341192390328],
          [4.862420483547251, 45.71342266259799],
          [4.862420483547251, 45.71342266259799]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020240590160320284,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1574308",
      "bus1": "84_MVLV140115_LV",
      "bus2": "84_LVBus0769332",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861760595134514, 45.71285808464451],
          [4.861732541945935, 45.71285799604001],
          [4.861732541945935, 45.71285799604001],
          [4.861750868390812, 45.71256950011216],
          [4.861751383739346, 45.712561405434364],
          [4.86175164618187, 45.71255732198322],
          [4.861751928162178, 45.71255282403729],
          [4.861751928162178, 45.71255282403729]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033952128963901165,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1410392",
      "bus1": "84_MVLV140115_LV",
      "bus2": "84_LVBus0769330",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861760595134514, 45.71285808464451],
          [4.861785333236284, 45.71285032681164],
          [4.861785333236284, 45.71285032681164],
          [4.861910435184329, 45.7128720118572],
          [4.861927958878484, 45.71315015951396],
          [4.861977500201847, 45.71325288208248],
          [4.862022291077942, 45.71329292820149],
          [4.862072687507817, 45.71331231636454],
          [4.862127609206767, 45.713317749775975],
          [4.862349541906068, 45.71327387682978],
          [4.862405403898042, 45.71326283473528],
          [4.862392458784099, 45.713230487849664],
          [4.862392458784099, 45.713230487849664]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09368911958785683,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1701651",
      "bus1": "84_MVLV140115_LV",
      "bus2": "84_LVBus0769328",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861760595134514, 45.71285808464451],
          [4.861768165395583, 45.71287494450297],
          [4.861768165395583, 45.71287494450297],
          [4.861827645215349, 45.71290777411054],
          [4.861829872460202, 45.7129966828335],
          [4.861712050332912, 45.71299813792896],
          [4.861696291373607, 45.712983433657136],
          [4.861696143995839, 45.71298330195669],
          [4.861684290940245, 45.712972236258],
          [4.861684290940245, 45.712972236258]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028554694337123567,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1775806",
      "bus1": "84_MVLV140115_LV",
      "bus2": "84_LVBus0769326",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861760595134514, 45.71285808464451],
          [4.861783591906377, 45.71285830506871],
          [4.861783591906377, 45.71285830506871],
          [4.861887016532844, 45.71288052311918],
          [4.861898108273119, 45.71312236971091],
          [4.861902636610973, 45.713156949395966],
          [4.861956309141166, 45.71325841781747],
          [4.862013406356587, 45.71330624297128],
          [4.862069685279054, 45.71332557971581],
          [4.862122695178881, 45.71332939094823],
          [4.863136880421758, 45.71313646654122],
          [4.863139338731604, 45.71313599711775],
          [4.863226745541864, 45.713119374473266],
          [4.863221352059726, 45.71310404088465],
          [4.863259781795237, 45.71309476817745],
          [4.863259781795237, 45.71309476817745]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16116026204112313,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0946568",
      "bus1": "84_MVLV140115_LV",
      "bus2": "84_LVBus0769324",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861760595134514, 45.71285808464451],
          [4.861778626251906, 45.71286685997503],
          [4.861778626251906, 45.71286685997503],
          [4.861868690016914, 45.712888280658966],
          [4.861874212375109, 45.71314064901324],
          [4.861929567212742, 45.71326199023086],
          [4.861995567790228, 45.71331679791936],
          [4.862065666188278, 45.71333852391401],
          [4.862125292396189, 45.71334399543277],
          [4.863192902322838, 45.71314879657658],
          [4.863249922855385, 45.71313836704702],
          [4.863263517438255, 45.71316189603599],
          [4.863289525932661, 45.713155783479465],
          [4.863289525932661, 45.713155783479465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16369481475122497,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1165241",
      "bus1": "84_MVLV135072_LV",
      "bus2": "84_LVBus0769312",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861470380764584, 45.71211533042949],
          [4.861492899784932, 45.712115786689985],
          [4.861492899784932, 45.712115786689985],
          [4.861496264293186, 45.71221746050115],
          [4.861680680651675, 45.71222330974275],
          [4.861696536521097, 45.71218605691017],
          [4.861697243612065, 45.712184384772804],
          [4.861708784441443, 45.71215726540767],
          [4.861708784441443, 45.71215726540767]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03333750279773141,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1028146",
      "bus1": "84_MVLV135072_LV",
      "bus2": "84_LVBus0769310",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861470380764584, 45.71211533042949],
          [4.861448765175061, 45.71211496184428],
          [4.861448765175061, 45.71211496184428],
          [4.861402905619208, 45.71216142309179],
          [4.861355577142904, 45.71216211928789],
          [4.861355127901172, 45.7121621293992],
          [4.861330705750895, 45.712162481046235],
          [4.861319282084894, 45.712146202959325],
          [4.861319282084894, 45.712146202959325]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013917388003401431,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1690320",
      "bus1": "84_MVLV135072_LV",
      "bus2": "84_LVBus0769308",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861470380764584, 45.71211533042949],
          [4.86146013937247, 45.712119512471354],
          [4.86146013937247, 45.712119512471354],
          [4.861428280213348, 45.712263384608626],
          [4.86267736809607, 45.71231288067481],
          [4.862710734979959, 45.711899748212105],
          [4.862711019211593, 45.711896141330676],
          [4.862712093009066, 45.711882858379205],
          [4.862659063471487, 45.71186374585404],
          [4.862659063471487, 45.71186374585404]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.16611129334796035,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1765303",
      "bus1": "84_MVLV135072_LV",
      "bus2": "84_LVBus0769306",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.861470380764584, 45.71211533042949],
          [4.861470380764584, 45.71211533042949],
          [4.861470380764584, 45.71211533042949],
          [4.861468217108182, 45.712237390366425],
          [4.862115125485832, 45.71225951660984],
          [4.862126247834383, 45.71222607877552],
          [4.862126778927794, 45.71222449160835],
          [4.862137901674607, 45.71219106276495],
          [4.862137901674607, 45.71219106276495]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07181057224624159,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1208657",
      "bus1": "84_MVLV098970_LV",
      "bus2": "84_LVBus0769117",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85965861865805, 45.71245902160689],
          [4.859622998437483, 45.712461190953384],
          [4.859622998437483, 45.712461190953384],
          [4.85957561651873, 45.71243885354526],
          [4.859441542172238, 45.71243807046809],
          [4.859340086484247, 45.712437471789535],
          [4.859340251018555, 45.71242423633869],
          [4.859340251018555, 45.71242423633869]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024257884245516274,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1186892",
      "bus1": "84_MVLV098970_LV",
      "bus2": "84_LVBus0769115",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85965861865805, 45.71245902160689],
          [4.859678010567724, 45.71247759595951],
          [4.859678010567724, 45.71247759595951],
          [4.859659410344142, 45.712701747951094],
          [4.859682020363531, 45.71274232084786],
          [4.859749698210394, 45.712762293456734],
          [4.859820114310843, 45.71276322991855],
          [4.859878765923098, 45.71274016374897],
          [4.860112941191053, 45.71274756067212],
          [4.860117135906147, 45.712747691337746],
          [4.860139461830824, 45.712723182906785],
          [4.860139824752208, 45.712691571550245],
          [4.860139824752208, 45.712691571550245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07155976072905075,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1069973",
      "bus1": "84_MVLV098970_LV",
      "bus2": "84_LVBus0769113",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85965861865805, 45.71245902160689],
          [4.859631964769071, 45.712449647783096],
          [4.859631964769071, 45.712449647783096],
          [4.85957457626388, 45.71243045182657],
          [4.859433215656776, 45.71242908551802],
          [4.859386230003894, 45.71246110631414],
          [4.85929789427477, 45.712460257539156],
          [4.85923759983068, 45.71242614878246],
          [4.859211934257568, 45.71242432263641],
          [4.859191579590009, 45.71242287211914],
          [4.859191579590009, 45.71242287211914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.037578412090241195,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1593673",
      "bus1": "84_MVLV093229_LV",
      "bus2": "84_LVBus0769111",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.856228845076448, 45.71221645273708],
          [4.856228845076448, 45.71221645273708],
          [4.856305637034753, 45.712207643917715],
          [4.856339463038125, 45.712178341363106],
          [4.856382381070649, 45.712189645916624],
          [4.856520148605285, 45.71224279055191],
          [4.856588123334989, 45.712266763885886],
          [4.856566914981117, 45.7127261835637],
          [4.856675405255213, 45.712726068653154],
          [4.856675405255213, 45.712726068653154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09152582360553975,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0936264",
      "bus1": "84_MVLV093229_LV",
      "bus2": "84_LVBus0769108",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.85619974563549, 45.712168499979995],
          [4.85619974563549, 45.712168499979995],
          [4.856192271604905, 45.712049528241856],
          [4.856192271604905, 45.712049528241856]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013235996274364429,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1655769",
      "bus1": "84_LVBus0769108",
      "bus2": "84_LVBus0769109",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856192271604905, 45.712049528241856],
          [4.856192271604905, 45.712049528241856],
          [4.856111793457301, 45.71204741133916],
          [4.855957796808505, 45.71204336309803],
          [4.85571397010293, 45.7120369574226],
          [4.855433030421262, 45.71202957534106],
          [4.855415277973645, 45.71202910984888],
          [4.855419349102811, 45.711998171401056],
          [4.855419511776614, 45.71199695258945],
          [4.855421916255561, 45.71197873422343],
          [4.855422508035874, 45.7119742563516],
          [4.855422508035874, 45.7119742563516]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06666517029361821,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1578012",
      "bus1": "84_MVLV093229_LV",
      "bus2": "84_LVBus0769105",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.856184487073254, 45.71217760985485],
          [4.856184487073254, 45.71217760985485],
          [4.856158005151259, 45.71215737593619],
          [4.856131952190035, 45.71217010369757],
          [4.856115664629839, 45.71217806652145],
          [4.856115664629839, 45.71217806652145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007070755861086833,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1496685",
      "bus1": "84_LVBus0769105",
      "bus2": "84_LVBus0769106",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856115664629839, 45.71217806652145],
          [4.856115664629839, 45.71217806652145],
          [4.855992962301067, 45.712248331256546],
          [4.855993197256368, 45.71229025347242],
          [4.855993202442057, 45.71229092844437],
          [4.855993316300636, 45.71231223167853],
          [4.856021734864585, 45.71231638203883],
          [4.856025460300762, 45.71231692844937],
          [4.856045949789625, 45.71231992471333],
          [4.856066814391521, 45.71232297555672],
          [4.856072402547151, 45.712323795170335],
          [4.856078689171012, 45.71232471611124],
          [4.856078689171012, 45.71232471611124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02623284582018563,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0887745",
      "bus1": "84_MVLV093229_LV",
      "bus2": "84_LVBus0769103",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.856192841646335, 45.7121734616822],
          [4.856192841646335, 45.7121734616822],
          [4.856184548215994, 45.712166591037516],
          [4.856138154296898, 45.71212818091842],
          [4.856137447940968, 45.71205798758399],
          [4.855447514130738, 45.7120377922328],
          [4.855409777713347, 45.712052681419216],
          [4.855156341228561, 45.712044330030395],
          [4.855112374749549, 45.712014308106966],
          [4.855124052927934, 45.711758367515934],
          [4.855121671208722, 45.711733262704314],
          [4.855120833809989, 45.71172450535936],
          [4.855003770785006, 45.71172563938109],
          [4.854994780651913, 45.71172572420098],
          [4.854994780651913, 45.71172572420098]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13811984924644183,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0730089",
      "bus1": "84_MVLV093229_LV",
      "bus2": "84_LVBus0769097",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.856246917435057, 45.71219891755743],
          [4.856246917435057, 45.71219891755743],
          [4.856281794240677, 45.71217853859095],
          [4.856327106237687, 45.71213490019514],
          [4.856613481247439, 45.712147045588736],
          [4.856603661853825, 45.712286793491046],
          [4.856603661853825, 45.712286793491046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047424292695482054,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1421302",
      "bus1": "84_LVBus0769097",
      "bus2": "84_LVBus0769098",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856603661853825, 45.712286793491046],
          [4.856603661853825, 45.712286793491046],
          [4.856590905660495, 45.71262375124817],
          [4.856648930557819, 45.712712459547106],
          [4.856648930557819, 45.712712459547106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048309991007509996,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1524112",
      "bus1": "84_LVBus0769098",
      "bus2": "84_LVBus0769099",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856648930557819, 45.712712459547106],
          [4.856648930557819, 45.712712459547106],
          [4.856623770070347, 45.713044529315816],
          [4.85681084832521, 45.71305122692934],
          [4.856864696571591, 45.71305315855323],
          [4.85693040977148, 45.713135492183405],
          [4.85693040977148, 45.713135492183405]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06622811233068877,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0921859",
      "bus1": "84_LVBus0769099",
      "bus2": "84_LVBus0769100",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85693040977148, 45.713135492183405],
          [4.85693040977148, 45.713135492183405],
          [4.857240105393491, 45.71314021722695],
          [4.857407438534206, 45.71314277592569],
          [4.857406723863479, 45.71318329731925],
          [4.857406723863479, 45.71318329731925]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04165565872438144,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1357296",
      "bus1": "84_LVBus0769100",
      "bus2": "84_LVBus0769101",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857406723863479, 45.71318329731925],
          [4.857406723863479, 45.71318329731925],
          [4.857405178444586, 45.71323373868508],
          [4.857351145138478, 45.71323254057111],
          [4.85734880409231, 45.7132324851628],
          [4.857344726926812, 45.713232396757554],
          [4.857344726926812, 45.713232396757554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010316902146457942,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1699236",
      "bus1": "84_MVLV093229_LV",
      "bus2": "84_LVBus0769087",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.856237658166586, 45.71220884681018],
          [4.856237658166586, 45.71220884681018],
          [4.85629600486013, 45.71219538464154],
          [4.856338846430116, 45.712159812782375],
          [4.856575769525133, 45.71216920757213],
          [4.856566406437892, 45.712284957070935],
          [4.856566406437892, 45.712284957070935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04131907755637502,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0751422",
      "bus1": "84_LVBus0769087",
      "bus2": "84_LVBus0769088",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856566406437892, 45.712284957070935],
          [4.856566406437892, 45.712284957070935],
          [4.856550350739726, 45.71270030822137],
          [4.856550350739726, 45.71270030822137]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.046181419046908666,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0835339",
      "bus1": "84_LVBus0769088",
      "bus2": "84_LVBus0769089",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856550350739726, 45.71270030822137],
          [4.856550350739726, 45.71270030822137],
          [4.856547106295086, 45.71273834808971],
          [4.856547106295086, 45.71273834808971]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004235508443256938,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1825420",
      "bus1": "84_LVBus0769089",
      "bus2": "84_LVBus0769091",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856547106295086, 45.71273834808971],
          [4.856547106295086, 45.71273834808971],
          [4.856518983386931, 45.713067748011646],
          [4.856190967767257, 45.71305829279764],
          [4.856190967767257, 45.71305829279764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0622386190127404,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1722602",
      "bus1": "84_LVBus0769091",
      "bus2": "84_LVBus0769092",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856190967767257, 45.71305829279764],
          [4.856190967767257, 45.71305829279764],
          [4.856068947892789, 45.71305477758269],
          [4.855972312143016, 45.71305198830829],
          [4.856020805503457, 45.71278777669003],
          [4.856021382355991, 45.71278465832709],
          [4.856024816975692, 45.7127659307424],
          [4.856024816975692, 45.7127659307424]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.049095370756285894,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1487746",
      "bus1": "84_LVBus0769091",
      "bus2": "84_LVBus0769093",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856190967767257, 45.71305829279764],
          [4.856190967767257, 45.71305829279764],
          [4.856179881734926, 45.713297307128435],
          [4.856179125106503, 45.7133136252621],
          [4.856179125106503, 45.7133136252621]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02839408581787128,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1289329",
      "bus1": "84_LVBus0769091",
      "bus2": "84_LVBus0769094",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856190967767257, 45.71305829279764],
          [4.856190967767257, 45.71305829279764],
          [4.85615722154188, 45.713075873969],
          [4.85615302205943, 45.713161002447684],
          [4.856152325230338, 45.71317525796718],
          [4.85621059540296, 45.71317666753285],
          [4.85621059540296, 45.71317666753285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01886698113598009,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1346872",
      "bus1": "84_LVBus0769094",
      "bus2": "84_LVBus0769095",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85621059540296, 45.71317666753285],
          [4.85621059540296, 45.71317666753285],
          [4.856152885192495, 45.7131962001395],
          [4.856145046927915, 45.71328295855085],
          [4.855971524044651, 45.713286378742374],
          [4.855944488623636, 45.713286913913315],
          [4.855943413816987, 45.713297964497976],
          [4.855943413816987, 45.713297964497976]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03150575908196183,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1557051",
      "bus1": "84_LVBus0769089",
      "bus2": "84_LVBus0769090",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856547106295086, 45.71273834808971],
          [4.856547106295086, 45.71273834808971],
          [4.856672279217823, 45.71273777740906],
          [4.856672279217823, 45.71273777740906]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009746569140738346,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0906571",
      "bus1": "84_MVLV093229_LV",
      "bus2": "84_LVBus0769083",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.856237925763018, 45.71217959596592],
          [4.856237925763018, 45.71217959596592],
          [4.856280757183211, 45.71207837875195],
          [4.856609429264431, 45.7120899521128],
          [4.856719931716292, 45.71208413918752],
          [4.857026630258832, 45.71209369365324],
          [4.857026630258832, 45.71209369365324]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06989064413411111,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0976783",
      "bus1": "84_LVBus0769083",
      "bus2": "84_LVBus0769084",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857026630258832, 45.71209369365324],
          [4.857026630258832, 45.71209369365324],
          [4.857214481108516, 45.712099374035645],
          [4.857214481108516, 45.712099374035645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014640452670360469,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1186550",
      "bus1": "84_LVBus0769084",
      "bus2": "84_LVBus0769085",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857214481108516, 45.712099374035645],
          [4.857214481108516, 45.712099374035645],
          [4.857262432692287, 45.71208029416948],
          [4.857309974638895, 45.71208173718434],
          [4.857425452586944, 45.71208525399859],
          [4.85743546287883, 45.7120855601142],
          [4.857464979100965, 45.71208646301794],
          [4.857550940842946, 45.712089076799316],
          [4.857645260987979, 45.71208987345242],
          [4.857647695758422, 45.71208917064759],
          [4.857649059154546, 45.712087798829764],
          [4.857649678031597, 45.712077181525494],
          [4.857648458953228, 45.71207609277647],
          [4.857643647030268, 45.712075669850805],
          [4.857640659256287, 45.7120686440651]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036227518298181285,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1088428",
      "bus1": "84_LVBus0769085",
      "bus2": "84_LVBus2195272",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857640659256287, 45.7120686440651],
          [4.857637671482305, 45.7120616182794],
          [4.857675826038289, 45.71206681857908],
          [4.857681296930789, 45.71206479637343],
          [4.857683278850889, 45.71206206047644],
          [4.857684161261372, 45.712049060936344],
          [4.857692552281412, 45.712047535675225]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005295694026189971,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1412096",
      "bus1": "84_LVBus2195272",
      "bus2": "84_LVBus2195273",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857692552281412, 45.712047535675225],
          [4.857700943301451, 45.712046010414106],
          [4.857698842518722, 45.71205681404439],
          [4.857698217308968, 45.71205999651276],
          [4.857697946988552, 45.712061388770586],
          [4.857696706424708, 45.71206965273591],
          [4.857697592919019, 45.71207273822101],
          [4.857700335956174, 45.712075962004555],
          [4.857702764379635, 45.71207736561837],
          [4.857708835438825, 45.712080874652735],
          [4.857714114549757, 45.71208392442283],
          [4.857721800773789, 45.71208594796511],
          [4.857806141283977, 45.71208794990285],
          [4.857939117598161, 45.71209171198526],
          [4.858011755532712, 45.71209376977768],
          [4.85801763260656, 45.7120933226342],
          [4.858021126413604, 45.71209133585057],
          [4.858028089179461, 45.71208738084391],
          [4.858038193384401, 45.712086370621876],
          [4.858060566644741, 45.7120867318337],
          [4.858188860836101, 45.71209094090968],
          [4.85821693998183, 45.71209160588443],
          [4.85822322154218, 45.71209129365658],
          [4.858226459937542, 45.71208906057472],
          [4.858228138808643, 45.71208279401354],
          [4.85822818013611, 45.712081451907686],
          [4.858228312082603, 45.7120770383602],
          [4.858228631513951, 45.712066337769926],
          [4.8582374351675695, 45.712067089493395]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.047655855019197016,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0958389",
      "bus1": "84_LVBus2195273",
      "bus2": "84_LVBus2195274",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.8582374351675695, 45.712067089493395],
          [4.858246238821188, 45.712067841216864],
          [4.858245198065955, 45.71207878305197],
          [4.858244156074935, 45.71208969791131],
          [4.858246359029427, 45.712092069709115],
          [4.858251759323635, 45.71209411759876],
          [4.858286367612375, 45.712094545771386],
          [4.858460585669166, 45.712100494528755],
          [4.858661210947644, 45.71210735249734],
          [4.858759353170109, 45.71210996153283],
          [4.858900128565034, 45.712113718145375],
          [4.859021928394839, 45.712116956152],
          [4.859027466385536, 45.712116399564934],
          [4.859030984048851, 45.71211493428158],
          [4.859033255320617, 45.71210869939144],
          [4.85903390981581, 45.71210391404363],
          [4.859034101853983, 45.71210249653858],
          [4.859034132122027, 45.712102315834244],
          [4.859036154083232, 45.712087553422506],
          [4.859045576564446, 45.712088210156814]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06708179179883629,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1144973",
      "bus1": "84_LVBus2195274",
      "bus2": "84_LVBus2195275",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859045576564446, 45.712088210156814],
          [4.859054999045659, 45.71208886689112],
          [4.859054158381921, 45.712105294963294],
          [4.859054140883548, 45.7121057544174],
          [4.859053630101914, 45.71211564020811],
          [4.859055577272484, 45.71211775670797],
          [4.859061930093942, 45.71211900003651],
          [4.859113490515994, 45.71212009089148],
          [4.859120000772625, 45.712119161389786],
          [4.85912327295851, 45.71211570335955],
          [4.859120295904475, 45.71210540993635],
          [4.859113109986205, 45.71209551719961],
          [4.859124189153891, 45.712095502089085]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011167135441523108,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1828641",
      "bus1": "84_LVBus2195275",
      "bus2": "84_LVBus2195277",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859124189153891, 45.712095502089085],
          [4.8591341318251, 45.712095827576704],
          [4.859140765586729, 45.712103203394555],
          [4.85914373181751, 45.71210316369483],
          [4.859170208043476, 45.71210277533311],
          [4.859286553817097, 45.7120284734327],
          [4.859293964316209, 45.71191622395952],
          [4.859296010677512, 45.711885168839366],
          [4.859350556814028, 45.71188693053263],
          [4.859352646856964, 45.71187996611389]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.035716769931428166,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0818833",
      "bus1": "84_LVBus2195277",
      "bus2": "84_LVBus2195278",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859352646856964, 45.71187996611389],
          [4.859354736899899, 45.71187300169515],
          [4.859296624371773, 45.71187051910308],
          [4.859305937359778, 45.71176361855837],
          [4.859316096344767, 45.71164713972458],
          [4.859375277269065, 45.711649670283094],
          [4.85937611721608, 45.71164220290819]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03402388872290874,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1679634",
      "bus1": "84_LVBus2195278",
      "bus2": "84_LVBus2200800",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85937611721608, 45.71164220290819],
          [4.859376957163096, 45.71163473553328],
          [4.859321533914625, 45.711631211348234],
          [4.85932342243107, 45.71156642331923],
          [4.859383323257576, 45.71156728146261],
          [4.859384708763396, 45.71156134552213]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016200808486060446,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1387285",
      "bus1": "84_LVBus2200800",
      "bus2": "84_LVBus2200801",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859384708763396, 45.71156134552213],
          [4.859386094269216, 45.711555409581656],
          [4.859325205327365, 45.71155373655154],
          [4.859328234966977, 45.71149955326478],
          [4.859320683323409, 45.711499345046825],
          [4.859273045324258, 45.71149804007151],
          [4.859276580431559, 45.71149078662259]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015072235646434656,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1901615",
      "bus1": "84_LVBus2200801",
      "bus2": "84_LVBus2206656",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859276580431559, 45.71149078662259],
          [4.85928011553886, 45.71148353317367],
          [4.859333666364512, 45.71148517323123],
          [4.85933561124065, 45.711454147397426],
          [4.859397911482024, 45.7114560587151],
          [4.85939923126878, 45.711450511303624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01248108038080671,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1741452",
      "bus1": "84_LVBus2206656",
      "bus2": "84_LVBus2206657",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85939923126878, 45.711450511303624],
          [4.859400551055535, 45.71144496389215],
          [4.859359468152546, 45.71144202633329],
          [4.85933551053286, 45.71143484211079],
          [4.859285106904806, 45.71143486850712],
          [4.859285214577037, 45.711428524747774]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009169388909823753,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1078215",
      "bus1": "84_LVBus2206657",
      "bus2": "84_LVBus2206658",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859285214577037, 45.711428524747774],
          [4.859285322249267, 45.711422180988436],
          [4.859320772310433, 45.71142248188843],
          [4.859326489480685, 45.711341423618556],
          [4.859287874290797, 45.71134046480622],
          [4.859290715944852, 45.711333780525095]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01478945485696162,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1128935",
      "bus1": "84_LVBus2206658",
      "bus2": "84_LVBus2206659",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859290715944852, 45.711333780525095],
          [4.859293557598908, 45.71132709624397],
          [4.859337696963943, 45.711327759795196],
          [4.859363384685386, 45.711321106283],
          [4.859404417237383, 45.711322946825824],
          [4.859405737848784, 45.71131559465728]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008771764794696803,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1291542",
      "bus1": "84_LVBus2206659",
      "bus2": "84_LVBus2206660",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859405737848784, 45.71131559465728],
          [4.859407058460183, 45.71130824248873],
          [4.85935044752161, 45.71130711234924],
          [4.859351407335416, 45.71128347164228],
          [4.859352158089363, 45.71126508333058],
          [4.859300125618834, 45.71126404822411],
          [4.859299852132191, 45.71125695693699]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013136205737269877,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0872710",
      "bus1": "84_LVBus2206660",
      "bus2": "84_LVBus2206661",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859299852132191, 45.71125695693699],
          [4.859299578645547, 45.71124986564988],
          [4.859342389066183, 45.71125153121335],
          [4.859347354196881, 45.71118883428022],
          [4.859305317389821, 45.71118834847971],
          [4.859305450188603, 45.711182553228014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013591445444978327,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1103180",
      "bus1": "84_LVBus2206661",
      "bus2": "84_LVBus2206662",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859305450188603, 45.711182553228014],
          [4.859305582987385, 45.71117675797631],
          [4.859349148044108, 45.71116629096402],
          [4.85941549492913, 45.711169317416264],
          [4.85941549492913, 45.711169317416264]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008763217417889468,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1608579",
      "bus1": "84_LVBus2195275",
      "bus2": "84_LVBus2195276",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859124189153891, 45.712095502089085],
          [4.859125325650369, 45.71209516149092],
          [4.85913702382598, 45.71210510577786],
          [4.859325685174683, 45.71214501393423],
          [4.85936114463693, 45.71214607071973],
          [4.859357127666512, 45.712212076778115],
          [4.85936883919898, 45.712213757648364]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02688369527001791,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1906366",
      "bus1": "84_LVBus2195276",
      "bus2": "84_LVBus2226133",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85936883919898, 45.712213757648364],
          [4.85938055073145, 45.71221543851861],
          [4.859384836817781, 45.71214577192312],
          [4.859459616692064, 45.71214802364125],
          [4.859461092904332, 45.71212387625033],
          [4.859471114797177, 45.712125136049615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016264706363761056,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1741428",
      "bus1": "84_LVBus2226133",
      "bus2": "84_LVBus2226134",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859471114797177, 45.712125136049615],
          [4.859481136690023, 45.7121263958489],
          [4.859479036555326, 45.71215038625008],
          [4.859547423322084, 45.71215191757998],
          [4.859552774008089, 45.71215204026892],
          [4.859595553001949, 45.71215300436476],
          [4.859592687669914, 45.71221581611595],
          [4.859602513150516, 45.71221601368039]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01873336161651244,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0863818",
      "bus1": "84_LVBus2226134",
      "bus2": "84_LVBus2226135",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859602513150516, 45.71221601368039],
          [4.859612338631117, 45.71221621124484],
          [4.859616038252033, 45.71215702621057],
          [4.859704651733307, 45.712159740725426],
          [4.859707324081175, 45.71211683494475],
          [4.859707324081175, 45.71211683494475]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018264189074858134,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0779187",
      "bus1": "84_MVLV093229_LV",
      "bus2": "84_LVBus0769076",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856214689216196, 45.712192098464236],
          [4.856223108104885, 45.71217306989442],
          [4.856223108104885, 45.71217306989442],
          [4.856247327852301, 45.712051487014634],
          [4.856247327852301, 45.712051487014634]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013644367577443544,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0906548",
      "bus1": "84_LVBus0769076",
      "bus2": "84_LVBus0769077",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856247327852301, 45.712051487014634],
          [4.856247327852301, 45.712051487014634],
          [4.85630494855865, 45.71205248803886],
          [4.856676451897219, 45.71206224399297],
          [4.856722170840895, 45.712063440173225],
          [4.856727651101401, 45.71206358708909],
          [4.8569844454291, 45.71207033829052],
          [4.8569844454291, 45.71207033829052]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.057433581804890256,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1006995",
      "bus1": "84_LVBus0769077",
      "bus2": "84_LVBus0769078",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.8569844454291, 45.71207033829052],
          [4.8569844454291, 45.71207033829052],
          [4.857204467218315, 45.71207709609312],
          [4.857204467218315, 45.71207709609312]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017148257949961637,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1059343",
      "bus1": "84_LVBus0769078",
      "bus2": "84_LVBus0769079",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857204467218315, 45.71207709609312],
          [4.857204467218315, 45.71207709609312],
          [4.857204569871438, 45.71207260219611],
          [4.857205108024437, 45.712048430928256],
          [4.857205108024437, 45.712048430928256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0031864003228844182,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1856394",
      "bus1": "84_LVBus0769079",
      "bus2": "84_LVBus0769080",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857205108024437, 45.712048430928256],
          [4.857205108024437, 45.712048430928256],
          [4.857208239520393, 45.711906888969864],
          [4.857208239520393, 45.711906888969864]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015733668272299415,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0816561",
      "bus1": "84_LVBus0769079",
      "bus2": "84_LVBus0769081",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857205108024437, 45.712048430928256],
          [4.857205108024437, 45.712048430928256],
          [4.857187830374657, 45.71203756768212],
          [4.857190294884973, 45.71200186761963],
          [4.857143878003573, 45.71200030026265],
          [4.857162958258827, 45.71172382326232],
          [4.85718173572935, 45.71145168263867],
          [4.857157555983307, 45.711450866783935],
          [4.857141483078693, 45.71145031882316],
          [4.857136219844081, 45.71145014004858],
          [4.857104705025407, 45.711449074946295],
          [4.8571015954716446, 45.71146319866205]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07645131311116356,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1167365",
      "bus1": "84_LVBus0769081",
      "bus2": "84_LVBus2224003",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.8571015954716446, 45.71146319866205],
          [4.857097317582189, 45.711464803982615],
          [4.856849073578782, 45.711453351404465],
          [4.856835702090312, 45.711452031613],
          [4.856835702090312, 45.711452031613]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020422830381661428,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1534687",
      "bus1": "84_LVBus2224003",
      "bus2": "84_LVBus2224005",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856835702090312, 45.711452031613],
          [4.856835702090312, 45.711452031613],
          [4.856657094507072, 45.711434342441024],
          [4.856652778783424, 45.71145570918562],
          [4.856641707510036, 45.71145509829449]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01644404072404926,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1114126",
      "bus1": "84_LVBus2224005",
      "bus2": "84_LVBus2224014",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856641707510036, 45.71145509829449],
          [4.856630636236648, 45.71145448740336],
          [4.856628804667446, 45.71143327676362],
          [4.85636366264024, 45.711424858083845],
          [4.856363213061318, 45.711431880101436],
          [4.85636193095562, 45.71145159448063],
          [4.85636193095562, 45.71145159448063]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02600295216327876,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1019988",
      "bus1": "84_LVBus2224003",
      "bus2": "84_LVBus2224004",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856835702090312, 45.711452031613],
          [4.856835702090312, 45.711452031613],
          [4.856780989811881, 45.71139132370776],
          [4.85675420437283, 45.71139112438142],
          [4.856756076791238, 45.711407050409136],
          [4.856740408639439, 45.71140720438997]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011841642946872868,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1493477",
      "bus1": "84_LVBus2224004",
      "bus2": "84_LVBus2256562",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856740408639439, 45.71140720438997],
          [4.856724740487641, 45.71140735837081],
          [4.85672223007069, 45.711389844466055],
          [4.856641278471948, 45.711388872748564],
          [4.856622840721944, 45.711396730936556],
          [4.856622840721944, 45.711396730936556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009941070371336368,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0124068",
      "bus1": "84_LVBus2256562",
      "bus2": "84_LVBus2256563",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856622840721944, 45.711396730936556],
          [4.856622840721944, 45.711396730936556],
          [4.856200918364677, 45.71138291372232],
          [4.856156305562363, 45.71138144946474],
          [4.856156305562363, 45.71138144946474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.036366473069576084,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0797026",
      "bus1": "84_LVBus0769081",
      "bus2": "84_LVBus2224006",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.8571015954716446, 45.71146319866205],
          [4.857102763807338, 45.71147571705725],
          [4.857137364213392, 45.711476262768514],
          [4.857137737261458, 45.711476272388474],
          [4.857154915323219, 45.71147654348402],
          [4.857114399781691, 45.712129625533954],
          [4.857114399781691, 45.712129625533954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07671759132474454,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1025265",
      "bus1": "84_LVBus2224006",
      "bus2": "84_LVBus2224007",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857114399781691, 45.712129625533954],
          [4.857114399781691, 45.712129625533954],
          [4.857242746877777, 45.71213274536057],
          [4.857337843024538, 45.71213505503763],
          [4.857342486516917, 45.71213516671984],
          [4.857427704018875, 45.712137239247944],
          [4.857614938424428, 45.712141798667496],
          [4.857689016531252, 45.71214359927412],
          [4.857695345179977, 45.71214375407929],
          [4.857973640813666, 45.712151171942935],
          [4.857973640813666, 45.712151171942935]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06694688657757544,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1476262",
      "bus1": "84_LVBus2224007",
      "bus2": "84_LVBus2224008",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857973640813666, 45.712151171942935],
          [4.857973640813666, 45.712151171942935],
          [4.858739024374089, 45.71217499313232],
          [4.858739024374089, 45.71217499313232]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05965459782800835,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1526552",
      "bus1": "84_LVBus2224008",
      "bus2": "84_LVBus2224009",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.858739024374089, 45.71217499313232],
          [4.858739024374089, 45.71217499313232],
          [4.85874244904968, 45.712126615754784],
          [4.858744856277394, 45.71209249213254],
          [4.85874616541604, 45.712073947253415],
          [4.858707623581042, 45.71207403972043],
          [4.858701200079157, 45.71207405812764],
          [4.858701200079157, 45.71207405812764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014745777994493024,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0976808",
      "bus1": "84_LVBus2224008",
      "bus2": "84_LVBus2224010",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.858739024374089, 45.71217499313232],
          [4.858739024374089, 45.71217499313232],
          [4.85924195412017, 45.71219053471543],
          [4.85924195412017, 45.71219053471543]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03919818038204132,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1472883",
      "bus1": "84_LVBus2224010",
      "bus2": "84_LVBus2224011",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85924195412017, 45.71219053471543],
          [4.85924195412017, 45.71219053471543],
          [4.859235085687629, 45.712289378225485],
          [4.8592348044566, 45.71229333607242],
          [4.859230923912846, 45.71233820426133],
          [4.859230923912846, 45.71233820426133]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016435533981113897,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1693456",
      "bus1": "84_LVBus2224011",
      "bus2": "84_LVBus2224012",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859230923912846, 45.71233820426133],
          [4.859230923912846, 45.71233820426133],
          [4.859247414014157, 45.71233887756455],
          [4.859238152577184, 45.71241016824013],
          [4.859276342236623, 45.712433513614975],
          [4.859298103312178, 45.71243369032422],
          [4.859303925022163, 45.71242390112295],
          [4.859303925022163, 45.71242390112295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016062249682265353,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0840094",
      "bus1": "84_LVBus2224011",
      "bus2": "84_LVBus2224013",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.859230923912846, 45.71233820426133],
          [4.859230923912846, 45.71233820426133],
          [4.859222545009395, 45.712435209492206],
          [4.859222545009395, 45.712435209492206]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010801435215045773,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1081103",
      "bus1": "84_MVLV101185_LV",
      "bus2": "84_LVBus0769147",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854689806515815, 45.712503710292],
          [4.854697807443217, 45.712515988315836],
          [4.854697807443217, 45.712515988315836],
          [4.854783996382898, 45.71251541271247],
          [4.854914228658583, 45.71251563052555],
          [4.854992667537219, 45.71251472468205],
          [4.854989378031347, 45.712589166250154],
          [4.854989185346907, 45.71259366216292],
          [4.854985852779481, 45.71266940986888],
          [4.854977689114953, 45.71285444130369],
          [4.854977290906604, 45.712863433417716],
          [4.854970148805335, 45.71302529089545],
          [4.85496744000805, 45.71308686575001],
          [4.85496744000805, 45.71308686575001]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0865813561374385,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1060711",
      "bus1": "84_LVBus0769147",
      "bus2": "84_LVBus0769151",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85496744000805, 45.71308686575001],
          [4.85496744000805, 45.71308686575001],
          [4.85478218552979, 45.71310992701861],
          [4.85478218552979, 45.71310992701861]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014650373419174783,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1007625",
      "bus1": "84_LVBus0769151",
      "bus2": "84_LVBus0769152",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85478218552979, 45.71310992701861],
          [4.85478218552979, 45.71310992701861],
          [4.854587249779524, 45.71311515793251],
          [4.854587249779524, 45.71311515793251]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015189348402961666,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0059770",
      "bus1": "84_LVBus0769152",
      "bus2": "84_LVBus0769153",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854587249779524, 45.71311515793251],
          [4.854587249779524, 45.71311515793251],
          [4.854339180648595, 45.71316921527902],
          [4.854266360932672, 45.71318372132278],
          [4.854261485632676, 45.713184442822126],
          [4.854260081922657, 45.71318465434984],
          [4.854260081922657, 45.71318465434984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.026622691642223497,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0218576",
      "bus1": "84_LVBus0769153",
      "bus2": "84_LVBus0769154",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854260081922657, 45.71318465434984],
          [4.854260081922657, 45.71318465434984],
          [4.854062652033338, 45.71321262328146],
          [4.853957981399909, 45.713227447858614],
          [4.853690068821458, 45.71326540489419],
          [4.853120054045941, 45.71334615254617],
          [4.853120054045941, 45.71334615254617]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09056206329320438,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1536098",
      "bus1": "84_LVBus0769154",
      "bus2": "84_LVBus0769155",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853120054045941, 45.71334615254617],
          [4.853120054045941, 45.71334615254617],
          [4.853092415145885, 45.713349508932005],
          [4.853089996469838, 45.7133320109075],
          [4.853088999832505, 45.71332482332738],
          [4.853088384020001, 45.71332034555777],
          [4.853087823328196, 45.71331932300072]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005440668937522339,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1894370",
      "bus1": "84_LVBus0769155",
      "bus2": "84_LVBus2093414",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853087823328196, 45.71331932300072],
          [4.853099885343412, 45.71331756721915],
          [4.853116981269664, 45.71332952430693],
          [4.853173728966729, 45.713321518376254],
          [4.853177692816389, 45.71330310306758],
          [4.853177692816389, 45.71330310306758]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00845812165054778,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1331425",
      "bus1": "84_LVBus0769155",
      "bus2": "84_LVBus2105696",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853087823328196, 45.71331932300072],
          [4.853075200621175, 45.71332005622523],
          [4.853077358221856, 45.71333577787488],
          [4.853078959066878, 45.71334747048852],
          [4.85303247716419, 45.71335377889191],
          [4.852945977681288, 45.7133040075418],
          [4.852950755925725, 45.71322749842457],
          [4.85295096913202, 45.71322401018914],
          [4.852953139603986, 45.713189406009235],
          [4.853019211508625, 45.71319143432578],
          [4.853018820170352, 45.713184417691124]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03336226675128321,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1020503",
      "bus1": "84_LVBus2105696",
      "bus2": "84_LVBus2183971",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853018820170352, 45.713184417691124],
          [4.85301842883208, 45.71317740105646],
          [4.852954089771767, 45.713175333868676],
          [4.852961013096632, 45.713069288800845],
          [4.853025416211758, 45.71307135454508],
          [4.853025416211758, 45.71307135454508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021833502514931206,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0864306",
      "bus1": "84_LVBus0769147",
      "bus2": "84_LVBus0769148",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85496744000805, 45.71308686575001],
          [4.85496744000805, 45.71308686575001],
          [4.854905895926731, 45.71379825124159],
          [4.854885908901501, 45.71402931910388],
          [4.854885908901501, 45.71402931910388]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1049418425140389,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1352997",
      "bus1": "84_LVBus0769148",
      "bus2": "84_LVBus0769149",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854885908901501, 45.71402931910388],
          [4.854885908901501, 45.71402931910388],
          [4.854872388429222, 45.71416915888147],
          [4.854872021633538, 45.71417293860913],
          [4.854871951434768, 45.71417365127802],
          [4.854871951434768, 45.71417365127802]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01607867355884042,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0901157",
      "bus1": "84_LVBus0769149",
      "bus2": "84_LVBus0769150",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854871951434768, 45.71417365127802],
          [4.854871951434768, 45.71417365127802],
          [4.854865968396133, 45.71423949418854],
          [4.854865968396133, 45.71423949418854]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0073329706725564735,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0791505",
      "bus1": "84_MVLV101185_LV",
      "bus2": "84_LVBus0769139",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854689806515815, 45.712503710292],
          [4.854694190878706, 45.71249056917043],
          [4.854694190878706, 45.71249056917043],
          [4.854672708741142, 45.71245799907903],
          [4.854989509477353, 45.71241758288031],
          [4.855065280472539, 45.71241678188409],
          [4.855065280472539, 45.71241678188409]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034961193796252385,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1179213",
      "bus1": "84_LVBus0769139",
      "bus2": "84_LVBus0769140",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855065280472539, 45.71241678188409],
          [4.855065280472539, 45.71241678188409],
          [4.855070358655688, 45.712339311765035],
          [4.855098741518526, 45.71190669909872],
          [4.85509888627498, 45.711904526565334],
          [4.855103602430359, 45.71183262730343],
          [4.855103782574368, 45.71182982389327],
          [4.855120693988228, 45.71157200158404],
          [4.855120799653874, 45.711570379000136],
          [4.855130384080348, 45.71142429076592],
          [4.855130576857446, 45.711404627871225],
          [4.855130613925192, 45.71140122459476],
          [4.855131647951944, 45.71129292624463],
          [4.855131647951944, 45.71129292624463]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12502845599313234,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1474344",
      "bus1": "84_LVBus0769140",
      "bus2": "84_LVBus0769141",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855131647951944, 45.71129292624463],
          [4.855131647951944, 45.71129292624463],
          [4.855041749319242, 45.71129269432613],
          [4.855039577684575, 45.71129268907509],
          [4.855016165020865, 45.711292629640056],
          [4.855016165020865, 45.711292629640056]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008992161316605376,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0829025",
      "bus1": "84_LVBus0769141",
      "bus2": "84_LVBus0769142",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855016165020865, 45.711292629640056],
          [4.855016165020865, 45.711292629640056],
          [4.85503971801131, 45.71127805901587],
          [4.855040097863766, 45.711268104189685],
          [4.855018108575613, 45.711253655925354],
          [4.855016850152837, 45.71125282906675],
          [4.855016850152837, 45.71125282906675]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006035244335490847,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1000139",
      "bus1": "84_LVBus0769142",
      "bus2": "84_LVBus0769143",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855016850152837, 45.71125282906675],
          [4.855016850152837, 45.71125282906675],
          [4.855023269772367, 45.71125300898148],
          [4.855042515384646, 45.71125354001984],
          [4.85504519129578, 45.71125361495974],
          [4.855059986024627, 45.71125402989507],
          [4.855132633934862, 45.711256053297156],
          [4.855132633934862, 45.711256053297156]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009022652445965007,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1475908",
      "bus1": "84_LVBus0769143",
      "bus2": "84_LVBus0769144",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855132633934862, 45.711256053297156],
          [4.855132633934862, 45.711256053297156],
          [4.855136713293144, 45.711206752283886],
          [4.855141915570103, 45.71114379828012],
          [4.855133176252926, 45.711102733112],
          [4.855133176252926, 45.711102733112]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017112239169515805,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1187298",
      "bus1": "84_LVBus0769144",
      "bus2": "84_LVBus0769145",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855133176252926, 45.711102733112],
          [4.855133176252926, 45.711102733112],
          [4.855211623666121, 45.71109981061869],
          [4.855232621006679, 45.71109903312636],
          [4.855232621006679, 45.71109903312636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007754224108324349,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1352998",
      "bus1": "84_MVLV101185_LV",
      "bus2": "84_LVBus0769137",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854689806515815, 45.712503710292],
          [4.854686232078609, 45.71249045078841],
          [4.854686232078609, 45.71249045078841],
          [4.854634087463358, 45.71242826203098],
          [4.854923495832806, 45.71239208836916],
          [4.854976476933728, 45.712385471231975],
          [4.854977481265671, 45.71235124421605],
          [4.854890281731809, 45.71235500207352],
          [4.854890281731809, 45.71235500207352]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04570439189911855,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1874512",
      "bus1": "84_MVLV101185_LV",
      "bus2": "84_LVBus0769131",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854689806515815, 45.712503710292],
          [4.854707499657643, 45.71249838047667],
          [4.854707499657643, 45.71249838047667],
          [4.854755884521255, 45.712478634894055],
          [4.855014011804033, 45.71244763678959],
          [4.85502654470412, 45.712274703860366],
          [4.855026751758379, 45.71227192684966],
          [4.855036306897883, 45.712140079133285],
          [4.855036306897883, 45.712140079133285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05897966089559988,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1106369",
      "bus1": "84_LVBus0769131",
      "bus2": "84_LVBus0769133",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855036306897883, 45.712140079133285],
          [4.855036306897883, 45.712140079133285],
          [4.855012441307391, 45.711907349471254],
          [4.855012441307391, 45.711907349471254]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025933562520692382,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1408498",
      "bus1": "84_LVBus0769133",
      "bus2": "84_LVBus0769135",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855012441307391, 45.711907349471254],
          [4.855012441307391, 45.711907349471254],
          [4.85500932568289, 45.711895132815144],
          [4.85500932568289, 45.711895132815144]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0013793301075993927,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1028852",
      "bus1": "84_LVBus0769133",
      "bus2": "84_LVBus0769134",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855012441307391, 45.711907349471254],
          [4.855012441307391, 45.711907349471254],
          [4.855026138283183, 45.71189668160965],
          [4.855027992335077, 45.71188609060692],
          [4.855020173012428, 45.71185699433556],
          [4.854992394147063, 45.71183648323246],
          [4.854980261801253, 45.71181927532859],
          [4.854960439696854, 45.71181457167137],
          [4.854942126033361, 45.71180295724842],
          [4.85491187899376, 45.711800116836955],
          [4.854897800696488, 45.711798794679],
          [4.854869050311473, 45.711800304228596],
          [4.854860382911476, 45.71181166026404],
          [4.854860892842566, 45.711822810273055],
          [4.854860892842566, 45.711822810273055]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02329859932843645,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0771866",
      "bus1": "84_LVBus0769131",
      "bus2": "84_LVBus0769132",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855036306897883, 45.712140079133285],
          [4.855036306897883, 45.712140079133285],
          [4.854910358163185, 45.712132645386376],
          [4.854909888203088, 45.71211675086012],
          [4.85501237594439, 45.71209976006616],
          [4.855012129379257, 45.7120589722739],
          [4.855011198543111, 45.71203777740105],
          [4.855009850039676, 45.712006888638065],
          [4.854653058133914, 45.71203588004367],
          [4.85452791478393, 45.712046052093086],
          [4.854530243022666, 45.712060158679144],
          [4.854531643127014, 45.712068579354074],
          [4.854531643127014, 45.712068579354074]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0704318287695534,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1475837",
      "bus1": "84_MVLV101185_LV",
      "bus2": "84_LVBus0769128",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854689806515815, 45.712503710292],
          [4.854677410680249, 45.71249338516486],
          [4.854677410680249, 45.71249338516486],
          [4.854586299141868, 45.71245093755459],
          [4.854514426031029, 45.71245015653893],
          [4.854437372781799, 45.712449329726816],
          [4.854424543135284, 45.712449185636906],
          [4.854167723701135, 45.71244640762757],
          [4.854018103010817, 45.71244478782311],
          [4.854018103010817, 45.71244478782311]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05276686749163397,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0983983",
      "bus1": "84_LVBus0769128",
      "bus2": "84_LVBus0769129",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854018103010817, 45.71244478782311],
          [4.854018103010817, 45.71244478782311],
          [4.854019629881764, 45.71231883615373],
          [4.854019720052138, 45.712311534179285],
          [4.854019720052138, 45.712311534179285]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014811104561851487,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0933487",
      "bus1": "84_MVLV101185_LV",
      "bus2": "84_LVBus0769119",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854689806515815, 45.712503710292],
          [4.854708785777373, 45.712505993603685],
          [4.854708785777373, 45.712505993603685],
          [4.85470614590966, 45.71251485601233],
          [4.854997358032384, 45.71247681443882],
          [4.85516943711756, 45.71247475129152],
          [4.85516943711756, 45.71247475129152]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03747253215485131,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1613758",
      "bus1": "84_LVBus0769119",
      "bus2": "84_LVBus0769120",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85516943711756, 45.71247475129152],
          [4.85516943711756, 45.71247475129152],
          [4.855173222648326, 45.71241705876826],
          [4.855203592674413, 45.71235066830584],
          [4.855273423752294, 45.71227619088194],
          [4.855263689532838, 45.712035853000025],
          [4.855308197227546, 45.71202517739606],
          [4.855308197227546, 45.71202517739606]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.054457926532213694,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1519299",
      "bus1": "84_LVBus0769120",
      "bus2": "84_LVBus0769121",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855308197227546, 45.71202517739606],
          [4.855308197227546, 45.71202517739606],
          [4.855284117061782, 45.712024295888725],
          [4.855219044849719, 45.712021904443496],
          [4.855219044849719, 45.712021904443496]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006951301820275965,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1793475",
      "bus1": "84_LVBus0769121",
      "bus2": "84_LVBus0769122",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855219044849719, 45.712021904443496],
          [4.855219044849719, 45.712021904443496],
          [4.855179957802325, 45.712020468739745],
          [4.855147292934054, 45.71201926688145],
          [4.855141475669537, 45.71201905544558],
          [4.85514088359244, 45.712019032734084],
          [4.85514088359244, 45.712019032734084]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006094326611800041,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1009663",
      "bus1": "84_LVBus0769122",
      "bus2": "84_LVBus0769123",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85514088359244, 45.712019032734084],
          [4.85514088359244, 45.712019032734084],
          [4.855151223020702, 45.7118197845958],
          [4.855151223020702, 45.7118197845958]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022160200627346097,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1899251",
      "bus1": "84_LVBus0769123",
      "bus2": "84_LVBus0769124",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855151223020702, 45.7118197845958],
          [4.855151223020702, 45.7118197845958],
          [4.855153216331762, 45.711776282165495],
          [4.855158239217117, 45.711677381488755],
          [4.855159969607878, 45.711643300191845],
          [4.855159969607878, 45.711643300191845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019627321622860853,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1472114",
      "bus1": "84_LVBus0769120",
      "bus2": "84_LVBus0769125",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855308197227546, 45.71202517739606],
          [4.855308197227546, 45.71202517739606],
          [4.855324172207347, 45.71202554779804],
          [4.855324172207347, 45.71202554779804]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0012445597477103905,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1725949",
      "bus1": "84_LVBus0769125",
      "bus2": "84_LVBus0769126",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855324172207347, 45.71202554779804],
          [4.855324172207347, 45.71202554779804],
          [4.855386658169467, 45.71202701612607],
          [4.855399494712499, 45.71202731296912],
          [4.855397948105278, 45.711975806958485],
          [4.855397948105278, 45.711975806958485]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011594143102143012,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1793464",
      "bus1": "84_MVLV129466_LV",
      "bus2": "84_LVBus2080964",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.8530446120455775, 45.71278921431213],
          [4.853043572904677, 45.71279304511796],
          [4.853015720760152, 45.712794822068204],
          [4.853001564056082, 45.712795724715534],
          [4.852993287853287, 45.712797377561884],
          [4.852982999157032, 45.712800821779496],
          [4.85297897467839, 45.71280413447667],
          [4.852974275733711, 45.712810963758415],
          [4.852972026734124, 45.712816576931374],
          [4.852970571781587, 45.712821290177374],
          [4.852967580874285, 45.71282669496371],
          [4.852951381372439, 45.71283912892128],
          [4.852946762582165, 45.71283927753595],
          [4.852910632920777, 45.71284043003534],
          [4.852909362599305, 45.712840467531926],
          [4.852904217545886, 45.712840627949845],
          [4.852904217545886, 45.712840627949845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013543930641201176,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1485597",
      "bus1": "84_MVLV129466_LV",
      "bus2": "84_LVBus0769283",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.8530446120455775, 45.71278921431213],
          [4.853045651186479, 45.7127853835063],
          [4.852940500356657, 45.71278715721983],
          [4.852948572100648, 45.712597996603286],
          [4.852919371055611, 45.71259865164067],
          [4.852919023825688, 45.71259105344173]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0314983841577713,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1633035",
      "bus1": "84_LVBus0769283",
      "bus2": "84_LVBus2204357",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.852919023825688, 45.71259105344173],
          [4.852918676595766, 45.71258345524278],
          [4.852957167431324, 45.712582240769926],
          [4.852960105555578, 45.7125821478577],
          [4.85298205785022, 45.71258144838997],
          [4.852995388389044, 45.71232489506658],
          [4.853105830051524, 45.7122744412821],
          [4.853107264509664, 45.71225100606176],
          [4.853098696264903, 45.71225090574014]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04634719175851225,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1685771",
      "bus1": "84_LVBus2204357",
      "bus2": "84_LVBus2204358",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853098696264903, 45.71225090574014],
          [4.853090128020141, 45.71225080541852],
          [4.853090121770973, 45.71226894291487],
          [4.853045407632059, 45.71226892886841],
          [4.853033304218824, 45.712268930349694],
          [4.85304495884748, 45.71212134676736],
          [4.853053925431951, 45.712121307639286],
          [4.853059474893568, 45.71212128215968],
          [4.853077523582072, 45.71212120130901],
          [4.853077606843055, 45.71211388599134]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02540397402597756,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1541298",
      "bus1": "84_LVBus2204358",
      "bus2": "84_LVBus2204359",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853077606843055, 45.71211388599134],
          [4.853077690104037, 45.712106570673676],
          [4.853048462610402, 45.712106641267404],
          [4.853050489333759, 45.712004792581666],
          [4.853099584196119, 45.7119713410127],
          [4.853278660379948, 45.7119534527267],
          [4.853278660379948, 45.7119534527267]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03301421420798902,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1494355",
      "bus1": "84_MVLV129466_LV",
      "bus2": "84_LVBus0769281",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.853111911400237, 45.71276820803811],
          [4.853111911400237, 45.71276820803811],
          [4.853022878114727, 45.71277065538986],
          [4.852969489825572, 45.712770061788405],
          [4.852959174378991, 45.7127611119936],
          [4.852964395047707, 45.712651549663285],
          [4.852972182899957, 45.71248794973436],
          [4.852977979934014, 45.7123662589041],
          [4.852983145368043, 45.712341803869464],
          [4.852990241411121, 45.71222435945554],
          [4.852985478119111, 45.712182826901476],
          [4.852987946309486, 45.712167109499795],
          [4.852975857355709, 45.71211232053702],
          [4.852953386319574, 45.712060896875705],
          [4.852949143701247, 45.71204509598391],
          [4.852956348996987, 45.7120138263138],
          [4.852962570431964, 45.71196130895259],
          [4.852961669181391, 45.71192752978254],
          [4.852966301799059, 45.71190997259582],
          [4.852974662860196, 45.71189724640817],
          [4.853007459066619, 45.71186674383476],
          [4.853010253927751, 45.711858175033676],
          [4.853013410654893, 45.71178020810749],
          [4.853015955705763, 45.71171697181383],
          [4.853018772513796, 45.71164731159132],
          [4.853020628828717, 45.711601336987314],
          [4.853025074818998, 45.711588131548844],
          [4.853024009985056, 45.711550773585344],
          [4.853022624332703, 45.71150245939629],
          [4.853026765390645, 45.71140835830096],
          [4.853028251893497, 45.71137453456955],
          [4.853028987651024, 45.71135773988729],
          [4.853016247988874, 45.71135674751335],
          [4.853013875192341, 45.71135655771115],
          [4.852991090371154, 45.71135477354668],
          [4.852991090371154, 45.71135477354668]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.17295918226629076,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1613728",
      "bus1": "84_MVLV129466_LV",
      "bus2": "84_LVBus0769279",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.853133504616005, 45.71276077472119],
          [4.853133504616005, 45.71276077472119],
          [4.853132936494671, 45.71272838325391],
          [4.853086645950869, 45.71272762147889],
          [4.853086614471692, 45.71269881844147],
          [4.853164842258533, 45.71269975485612],
          [4.853165035204207, 45.71269975952877],
          [4.853165035204207, 45.71269975952877]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016514093883404128,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1633037",
      "bus1": "84_MVLV129466_LV",
      "bus2": "84_LVBus0769276",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.853121531155574, 45.71278470740569],
          [4.853121531155574, 45.71278470740569],
          [4.853099124012767, 45.71280385149911],
          [4.853043090781795, 45.71281510879942],
          [4.853043090781795, 45.71281510879942]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0072904047750604216,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1759906",
      "bus1": "84_LVBus0769276",
      "bus2": "84_LVBus0769277",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853043090781795, 45.71281510879942],
          [4.853043090781795, 45.71281510879942],
          [4.853024998816752, 45.712818746072756],
          [4.853018828723528, 45.712817282276276],
          [4.853016218922376, 45.712815000516834],
          [4.853014853456444, 45.7128123938051],
          [4.853015487647262, 45.71280799600887],
          [4.853016652574103, 45.71280621464839],
          [4.853021564791647, 45.71280405218752],
          [4.853026954419399, 45.71280305817008],
          [4.853045256006624, 45.712801477461895],
          [4.853045256006624, 45.712801477461895]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.005636925169912336,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1233265",
      "bus1": "84_MVLV129466_LV",
      "bus2": "84_LVBus0769274",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.853114489981984, 45.712774586028054],
          [4.853114489981984, 45.712774586028054],
          [4.852987381146479, 45.712776654353526],
          [4.853011758998393, 45.71232604902709],
          [4.853064261510732, 45.712322170886836],
          [4.853064261510732, 45.712322170886836]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06412926880716212,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1187201",
      "bus1": "84_MVLV129466_LV",
      "bus2": "84_LVBus0769272",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.853119483346487, 45.71276520280399],
          [4.853119483346487, 45.71276520280399],
          [4.853094050063969, 45.7127490581879],
          [4.853020763525829, 45.712748001875774],
          [4.853027618724268, 45.7125606237673],
          [4.853133909501516, 45.71255737520151],
          [4.853137963911573, 45.71255724824099],
          [4.853137963911573, 45.71255724824099]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03781304966656625,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1538162",
      "bus1": "84_MVLV129466_LV",
      "bus2": "84_LVBus0769269",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.85313374882089, 45.71277427099795],
          [4.85313756554693, 45.71278749810519],
          [4.85313756554693, 45.71278749810519],
          [4.853138833510803, 45.71279190723698],
          [4.853150539305878, 45.71283240193042],
          [4.852983255726858, 45.71286575946338],
          [4.852983255726858, 45.71286575946338]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01863467033395691,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1092170",
      "bus1": "84_LVBus0769269",
      "bus2": "84_LVBus0769270",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.852983255726858, 45.71286575946338],
          [4.852983255726858, 45.71286575946338],
          [4.852982005008871, 45.712889280572895],
          [4.85298181583347, 45.71289273226456],
          [4.852980659750383, 45.71291438800913],
          [4.853072995933271, 45.71292460325715],
          [4.853078963482949, 45.71294553212453],
          [4.853068587896253, 45.71294693503275]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015059404016448863,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1411221",
      "bus1": "84_LVBus0769270",
      "bus2": "84_LVBus2197706",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.853068587896253, 45.71294693503275],
          [4.853058212309556, 45.712948337940965],
          [4.853051650851052, 45.71293268808017],
          [4.853026440224709, 45.712929851182714],
          [4.853023921647168, 45.712929565636635],
          [4.852969379925685, 45.71292341718123],
          [4.852965055898477, 45.7129750008697],
          [4.852900733028426, 45.71297468852131],
          [4.852901040193348, 45.71298141000539]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019052757903296965,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0948637",
      "bus1": "84_LVBus2197706",
      "bus2": "84_LVBus2197707",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.852901040193348, 45.71298141000539],
          [4.852901347358269, 45.712988131489475],
          [4.852959856704275, 45.712989159323435],
          [4.852959433580083, 45.71300098735096],
          [4.852957534087689, 45.71305417286736],
          [4.852983882578812, 45.713054634951234],
          [4.852985952829852, 45.71305466952139],
          [4.853026575282557, 45.713055387471705],
          [4.853026575282557, 45.713055387471705]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017162807284232806,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1854554",
      "bus1": "84_MVLV088402_LV",
      "bus2": "84_LVBus0769033",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855428907510613, 45.71443928342836],
          [4.855448161571859, 45.71443885110479],
          [4.855448161571859, 45.71443885110479],
          [4.85550207294171, 45.714437640580975],
          [4.855512868946397, 45.71433658494382],
          [4.856447602829834, 45.71437770038184],
          [4.856447602829834, 45.71437770038184]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08838563917385872,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1378832",
      "bus1": "84_LVBus0769033",
      "bus2": "84_LVBus0769034",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856447602829834, 45.71437770038184],
          [4.856447602829834, 45.71437770038184],
          [4.856931677706002, 45.714398329875515],
          [4.857276382890542, 45.71440588688129],
          [4.857297145022885, 45.7141857914046],
          [4.857297145022885, 45.7141857914046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08912839880588674,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1556112",
      "bus1": "84_LVBus0769034",
      "bus2": "84_LVBus0769035",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857297145022885, 45.7141857914046],
          [4.857297145022885, 45.7141857914046],
          [4.857309928555052, 45.71407208920727],
          [4.857257128961057, 45.71407007120415],
          [4.857254503018672, 45.71406996818771],
          [4.857250718548087, 45.71406981919374],
          [4.857250718548087, 45.71406981919374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017293720056105882,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1023940",
      "bus1": "84_LVBus0769035",
      "bus2": "84_LVBus0769036",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.857250718548087, 45.71406981919374],
          [4.857250718548087, 45.71406981919374],
          [4.857319710794469, 45.71403316429481],
          [4.857337671502294, 45.713887445557475],
          [4.857344068929137, 45.713835490975555],
          [4.857279807148774, 45.71383513473744],
          [4.857279807148774, 45.71383513473744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.033797919914818425,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1233278",
      "bus1": "84_MVLV088402_LV",
      "bus2": "84_LVBus0769030",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855428907510613, 45.71443928342836],
          [4.855442315725135, 45.71442959413455],
          [4.855442315725135, 45.71442959413455],
          [4.855467465176039, 45.71441141412436],
          [4.855478096697444, 45.714306761713374],
          [4.856236647454536, 45.71434463383352],
          [4.856324683315296, 45.71434897527464],
          [4.856510930877884, 45.71434809514101],
          [4.856524892852237, 45.7143165384],
          [4.856525392633436, 45.71431650917088],
          [4.856525392633436, 45.71431650917088]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09877049264940788,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1137819",
      "bus1": "84_LVBus0769030",
      "bus2": "84_LVBus0769031",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.856525392633436, 45.71431650917088],
          [4.856525392633436, 45.71431650917088],
          [4.856535228471706, 45.714348089406975],
          [4.856588470217837, 45.71434825257963],
          [4.856811862157591, 45.71434703259674],
          [4.856812221799038, 45.714341695815726],
          [4.856812221799038, 45.714341695815726]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0257259344801006,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1854555",
      "bus1": "84_MVLV088402_LV",
      "bus2": "84_LVBus0769027",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855428907510613, 45.71443928342836],
          [4.855415324995132, 45.71442971410851],
          [4.855415324995132, 45.71442971410851],
          [4.855391732571817, 45.71441311459123],
          [4.855422344871215, 45.713958767777065],
          [4.855461734230121, 45.71378056009699],
          [4.855465408752747, 45.713779991525236],
          [4.855490506798201, 45.71377614253733],
          [4.855515591592905, 45.71377228484006],
          [4.855516599457443, 45.713772127191234],
          [4.855516599457443, 45.713772127191234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07757500027642623,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1725951",
      "bus1": "84_LVBus0769027",
      "bus2": "84_LVBus0769028",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855516599457443, 45.713772127191234],
          [4.855516599457443, 45.713772127191234],
          [4.855499715521685, 45.713740102065266],
          [4.855459883166644, 45.713740096353554],
          [4.855479915616293, 45.71365922100353],
          [4.855506521259842, 45.7135518245962],
          [4.855550104351471, 45.713549279742686],
          [4.855555973290064, 45.71354893192741],
          [4.855556498736473, 45.71354890212614],
          [4.855556498736473, 45.71354890212614]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03203910850873226,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1231493",
      "bus1": "84_MVLV088402_LV",
      "bus2": "84_LVBus0769019",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855428907510613, 45.71443928342836],
          [4.855413028368689, 45.71444692192513],
          [4.855413028368689, 45.71444692192513],
          [4.855379875298212, 45.71446288731492],
          [4.854988154999704, 45.71438257029608],
          [4.854996508119547, 45.71428426992441],
          [4.854896140505452, 45.7142811224002],
          [4.854896140505452, 45.7142811224002]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05367921041558447,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1613737",
      "bus1": "84_LVBus0769019",
      "bus2": "84_LVBus0769020",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854896140505452, 45.7142811224002],
          [4.854896140505452, 45.7142811224002],
          [4.854785339601191, 45.71427460852085],
          [4.854768632579414, 45.71447120923444],
          [4.854891274207111, 45.71448375815493],
          [4.854891274207111, 45.71448375815493]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04019771293259129,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0999364",
      "bus1": "84_LVBus0769020",
      "bus2": "84_LVBus0769021",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854891274207111, 45.71448375815493],
          [4.854891274207111, 45.71448375815493],
          [4.854882451417984, 45.7145644897589],
          [4.854877405310156, 45.7146106440652],
          [4.854877405310156, 45.7146106440652]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.014144109419044232,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1296373",
      "bus1": "84_LVBus0769021",
      "bus2": "84_LVBus0769023",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854877405310156, 45.7146106440652],
          [4.854877405310156, 45.7146106440652],
          [4.854868728636856, 45.71469007621892],
          [4.854868629387997, 45.7146909965671],
          [4.854866816002007, 45.7147075364353],
          [4.854866816002007, 45.7147075364353]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010800689984868654,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1437172",
      "bus1": "84_LVBus0769023",
      "bus2": "84_LVBus0769025",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854866816002007, 45.7147075364353],
          [4.854866816002007, 45.7147075364353],
          [4.854862277530524, 45.714754957513165],
          [4.854783811749956, 45.714756187845275],
          [4.854783811749956, 45.714756187845275]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01139338952821689,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0951197",
      "bus1": "84_LVBus0769023",
      "bus2": "84_LVBus0769024",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854866816002007, 45.7147075364353],
          [4.854866816002007, 45.7147075364353],
          [4.854826991679112, 45.714679626650515],
          [4.854826991679112, 45.714679626650515]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004386038060484268,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1153299",
      "bus1": "84_LVBus0769021",
      "bus2": "84_LVBus0769022",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854877405310156, 45.7146106440652],
          [4.854877405310156, 45.7146106440652],
          [4.855009554223751, 45.71462175527804],
          [4.855004351215672, 45.71470155952245],
          [4.854998704667477, 45.714788241624284],
          [4.855034077244498, 45.7147929832446],
          [4.855034077244498, 45.7147929832446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031690650680161914,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1231514",
      "bus1": "84_MVLV088402_LV",
      "bus2": "84_LVBus0769013",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855428907510613, 45.71443928342836],
          [4.855409779932024, 45.714437705645565],
          [4.855409779932024, 45.714437705645565],
          [4.85537731654252, 45.71443504110878],
          [4.855210661396315, 45.71439906970366],
          [4.854954255339583, 45.71434372614053],
          [4.854954255339583, 45.71434372614053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03701296340927849,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0740756",
      "bus1": "84_LVBus0769013",
      "bus2": "84_LVBus0769014",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854954255339583, 45.71434372614053],
          [4.854954255339583, 45.71434372614053],
          [4.854958008764387, 45.71425723056558],
          [4.854928403709161, 45.71425609494219],
          [4.854928403709161, 45.71425609494219]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011926590014509238,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1353077",
      "bus1": "84_LVBus0769014",
      "bus2": "84_LVBus0769015",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854928403709161, 45.71425609494219],
          [4.854928403709161, 45.71425609494219],
          [4.854748123956616, 45.71424754027583],
          [4.854734495059452, 45.71439906599554],
          [4.8546401663443, 45.71441558527117],
          [4.8546401663443, 45.71441558527117]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.038514312789015195,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1668095",
      "bus1": "84_LVBus0769015",
      "bus2": "84_LVBus0769016",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.8546401663443, 45.71441558527117],
          [4.8546401663443, 45.71441558527117],
          [4.854560826240321, 45.71439431413743],
          [4.854560826240321, 45.71439431413743]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006614438869503666,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0901206",
      "bus1": "84_LVBus0769016",
      "bus2": "84_LVBus0769017",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.854560826240321, 45.71439431413743],
          [4.854560826240321, 45.71439431413743],
          [4.854339665455851, 45.71433501865585],
          [4.854287726975612, 45.71448306553888],
          [4.854287067594598, 45.71448494358107],
          [4.854283964232263, 45.714493789377876],
          [4.854283964232263, 45.714493789377876]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.036609676400449015,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1418056",
      "bus1": "84_MVLV088402_LV",
      "bus2": "84_LVBus0769011",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.855428907510613, 45.71443928342836],
          [4.855429807199013, 45.714425806462735],
          [4.855429807199013, 45.714425806462735],
          [4.855442040801021, 45.714241574655844],
          [4.855447167824845, 45.714164337424876],
          [4.85548422761481, 45.71415990481308],
          [4.85548422761481, 45.71415990481308]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03201986398413256,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1791156",
      "bus1": "84_MVLV104512_LV",
      "bus2": "84_LVBus0769172",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.851563641889662, 45.7142937755388],
          [4.85153193951993, 45.714284134931894],
          [4.85153193951993, 45.714284134931894],
          [4.851496793213228, 45.714291646737195],
          [4.85141440013277, 45.71431631179475],
          [4.851388365035421, 45.71433425869052],
          [4.851386606940505, 45.71435737709305],
          [4.851401283511896, 45.71444971508811],
          [4.851419858145726, 45.7145342787015],
          [4.851429874246383, 45.7145566470911],
          [4.85145729276431, 45.71458642936458],
          [4.851495147505528, 45.71461036094105],
          [4.85156101598913, 45.71463715692275],
          [4.851579870587845, 45.71463669821585],
          [4.851618362361187, 45.714640254830215],
          [4.851664920982535, 45.714637005714565],
          [4.851677255069685, 45.714670735596506],
          [4.851684295950561, 45.71471179408706],
          [4.85167511091972, 45.71471803079779],
          [4.851483459732574, 45.71474213001239],
          [4.851473857985854, 45.71474430752062],
          [4.851463458115063, 45.714750391424644],
          [4.851470067366299, 45.71478819217853],
          [4.851470327263655, 45.714789662543595],
          [4.851470327263655, 45.714789662543595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09053158037231275,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0797854",
      "bus1": "84_MVLV104512_LV",
      "bus2": "84_LVBus2014659",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.851563641889662, 45.7142937755388],
          [4.85153193951993, 45.714284134931894],
          [4.85153193951993, 45.714284134931894],
          [4.851521782851391, 45.714281194221456],
          [4.851497290699002, 45.71428003308055],
          [4.851491395747882, 45.714267716623226],
          [4.851491395747882, 45.714267716623226]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.004210857838065133,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1588255",
      "bus1": "84_MVLV104512_LV",
      "bus2": "84_LVBus0769170",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.851563641889662, 45.7142937755388],
          [4.851533026447572, 45.714289646281706],
          [4.851533026447572, 45.714289646281706],
          [4.85146376111093, 45.7143046558532],
          [4.85143584072864, 45.71431508404532],
          [4.851399002946182, 45.71433141887712],
          [4.851393250813632, 45.714337983660165],
          [4.851391628708095, 45.7143573275255],
          [4.851406815010237, 45.714438600660635],
          [4.851419769092461, 45.71450785327264],
          [4.851424156405055, 45.71453132897428],
          [4.851434389286744, 45.71455309842679],
          [4.851446770775969, 45.71456817685001],
          [4.851452553441243, 45.714575221144194],
          [4.851465781837096, 45.71458661710464],
          [4.851503137316604, 45.71460918269256],
          [4.851540861404026, 45.71462603326488],
          [4.851565179014369, 45.714632653020026],
          [4.851576284295277, 45.71463357420184],
          [4.851611612027303, 45.71463424937046],
          [4.851653765194548, 45.71462935280039],
          [4.851659593814513, 45.71462868205372],
          [4.851669548560778, 45.714633670545474],
          [4.851685620402328, 45.71467749694698],
          [4.851689503392318, 45.71472143460181],
          [4.85170762670935, 45.71475700594234],
          [4.851717926003457, 45.714763066845634],
          [4.851717800720118, 45.71476482488231],
          [4.851717800720118, 45.71476482488231]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0741147477825343,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1217057",
      "bus1": "84_MVLV104512_LV",
      "bus2": "84_LVBus0769168",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.851563641889662, 45.7142937755388],
          [4.851534386726976, 45.71429607862355],
          [4.851534386726976, 45.71429607862355],
          [4.851473359155816, 45.71430774410984],
          [4.851446742753654, 45.714311275181544],
          [4.851440965449947, 45.71432094593387],
          [4.851441592833242, 45.71432736770324],
          [4.851445759035902, 45.71433756263844],
          [4.851445722822051, 45.71434802280568],
          [4.851444471320242, 45.71435409964577],
          [4.851440573636897, 45.714361036911804],
          [4.851443028944237, 45.714372314337396],
          [4.851445093453064, 45.714394446929504],
          [4.851452907128088, 45.71444117684135],
          [4.851459182430172, 45.71447279227704],
          [4.851464694918094, 45.71449586470404],
          [4.851473622855383, 45.71453266835252],
          [4.851479369012972, 45.71454875963641],
          [4.851486325997101, 45.714561259313335],
          [4.85149877889188, 45.71457255564026],
          [4.851517681955561, 45.71458863100075],
          [4.851540491639816, 45.71460049624207],
          [4.851550139541031, 45.71460439348074],
          [4.851557077581395, 45.71461000768558],
          [4.851560958468426, 45.7146170496046],
          [4.851573220596303, 45.7146281071693],
          [4.851584776467208, 45.71463101650756],
          [4.851604098805828, 45.71463207750872],
          [4.851633724955621, 45.71462917201493],
          [4.851701920831204, 45.71462055914972],
          [4.851719865501517, 45.71461733945917],
          [4.851728650837919, 45.714616980467085],
          [4.851736018140893, 45.71461961465165],
          [4.851772894711394, 45.714639850586245],
          [4.851830207533407, 45.7146700606567],
          [4.851844814007798, 45.714674773813016],
          [4.851862951028205, 45.71467548329753],
          [4.851926795888851, 45.714664726561814],
          [4.852026724448131, 45.71464925417889],
          [4.852107778658189, 45.714637184329845],
          [4.852221848080515, 45.71462101662848],
          [4.852339901244648, 45.71460457944727],
          [4.852437784431744, 45.714589341587626],
          [4.852453050937998, 45.71458712696421],
          [4.852472948056509, 45.71458220714918],
          [4.85252458637769, 45.71457061668178],
          [4.852531992997707, 45.7145698924963],
          [4.852537639688406, 45.71457311428956],
          [4.852545983754674, 45.714602748029165],
          [4.852545983754674, 45.714602748029165]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12778040507164057,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0751759",
      "bus1": "84_MVLV104512_LV",
      "bus2": "84_LVBus0769166",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.851563641889662, 45.7142937755388],
          [4.851543711053999, 45.714289235722475],
          [4.851543711053999, 45.714289235722475],
          [4.851513684019564, 45.71428504826286],
          [4.851501077185159, 45.714286978104106],
          [4.851422719335041, 45.7142989960768],
          [4.851458056814094, 45.71452973188852],
          [4.85147215865664, 45.71456053278509],
          [4.85151765490074, 45.71459788480701],
          [4.851554756916984, 45.71470182661292],
          [4.851547603968327, 45.71471176224154],
          [4.851361043877059, 45.714734234913806],
          [4.851161684178568, 45.714772710217375],
          [4.851087771355751, 45.71478697760837],
          [4.850890563750013, 45.71482503513622],
          [4.850868847274958, 45.71482923034367],
          [4.850822552054512, 45.71484359866131],
          [4.850817513644078, 45.71485876153147],
          [4.850816915036072, 45.71486056617948],
          [4.85081361565732, 45.714870478399355],
          [4.850824133674881, 45.71487823570139],
          [4.850824133674881, 45.71487823570139]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.12031276523984182,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch1421365",
      "bus1": "84_MVLV104512_LV",
      "bus2": "84_LVBus0769164",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [4.851563641889662, 45.7142937755388],
          [4.851549140609715, 45.714284892450216],
          [4.851549140609715, 45.714284892450216],
          [4.851523983826334, 45.714269461364005],
          [4.851442449325606, 45.71428479098745],
          [4.851442973510068, 45.714211869788784],
          [4.851471051011382, 45.71420853999193],
          [4.851471089519403, 45.71420853912861],
          [4.851471089519403, 45.71420853912861]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019501761542446053,
      "ground": "gnd"
    },
    {
      "id": "84_LVBranch0782836",
      "bus1": "84_MVLV104512_LV",
      "bus2": "84_LVBus0769162",
      "phases": "abcn",
      "geometry": {
        "type": "LineString",
        "coordinates": [
