          [6.031620440163618, 43.16725754355584]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01023981816752149,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0338736",
      "phases": "abcn",
      "bus1": "93_LVBus0461044",
      "bus2": "93_LVBus0461047",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031344562908853, 43.167174702306966],
          [6.031344562908853, 43.167174702306966],
          [6.03133848011508, 43.16717527145758],
          [6.031211157130695, 43.16718719124372],
          [6.031211267172717, 43.16718756522444],
          [6.031237661970949, 43.16727822956627],
          [6.031271953287991, 43.167275295355836],
          [6.031273845353109, 43.16760655106553],
          [6.031273894161584, 43.167615534877],
          [6.031273938629439, 43.16762483364498],
          [6.031273969452418, 43.16762932982712],
          [6.031273969452418, 43.16762932982712]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06341766135159749,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0078319",
      "phases": "abcn",
      "bus1": "93_LVBus0461034",
      "bus2": "93_LVBus0461035",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031878250097108, 43.16680487185125],
          [6.031878250097108, 43.16680487185125],
          [6.031873601667845, 43.166801946767876],
          [6.031868940401691, 43.16679901313192],
          [6.03172391851697, 43.16670777351066],
          [6.031718319938434, 43.16670593348369],
          [6.031718319938434, 43.16670593348369]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.017048188249321646,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0656052",
      "phases": "abcn",
      "bus1": "93_LVBus0461035",
      "bus2": "93_LVBus0461036",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031718319938434, 43.16670593348369],
          [6.031718319938434, 43.16670593348369],
          [6.031567382274346, 43.16666910704781],
          [6.031477804244496, 43.16665323015937],
          [6.031374392769703, 43.16663490615233],
          [6.031321583323122, 43.166618510066805],
          [6.031321583323122, 43.166618510066805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03375035347118005,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0625042",
      "phases": "abcn",
      "bus1": "93_LVBus0461036",
      "bus2": "93_LVBus0461037",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031321583323122, 43.166618510066805],
          [6.031321583323122, 43.166618510066805],
          [6.031310109100066, 43.16661529822739],
          [6.031275522127276, 43.166657422584386],
          [6.031153317942715, 43.16672949210845],
          [6.031108174674904, 43.1667614651982],
          [6.031088446363239, 43.16676901599261],
          [6.031083844338279, 43.166767960130954],
          [6.031074166311409, 43.16676573879771],
          [6.031074166311409, 43.16676573879771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027356402523603,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1163594",
      "phases": "abcn",
      "bus1": "93_LVBus0461037",
      "bus2": "93_LVBus0461038",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031074166311409, 43.16676573879771],
          [6.031074166311409, 43.16676573879771],
          [6.031080020979218, 43.166778642246506],
          [6.031149038155623, 43.166813018229476],
          [6.031067518675955, 43.16702204041644],
          [6.031048316986277, 43.16702153201183],
          [6.031048316986277, 43.16702153201183]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03401082735976155,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0931550",
      "phases": "abcn",
      "bus1": "93_LVBus0461038",
      "bus2": "93_LVBus0461039",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031048316986277, 43.16702153201183],
          [6.031048316986277, 43.16702153201183],
          [6.031059042127479, 43.16703928675527],
          [6.030992413560393, 43.167121091141404],
          [6.030816528980868, 43.167257726284944],
          [6.030771551416832, 43.16729267069914],
          [6.030723109485014, 43.16733030673956],
          [6.030664054854683, 43.16743055878545],
          [6.030643483961073, 43.1674336052711],
          [6.030643483961073, 43.1674336052711]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.058507748496894496,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1099164",
      "phases": "abcn",
      "bus1": "93_LVBus0461037",
      "bus2": "93_LVBus0461040",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031074166311409, 43.16676573879771],
          [6.031074166311409, 43.16676573879771],
          [6.031060304572932, 43.16676859043206],
          [6.030840842702279, 43.16685635636097],
          [6.030837338453708, 43.16686512065528],
          [6.030837338453708, 43.16686512065528]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02252194935407345,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0245241",
      "phases": "abcn",
      "bus1": "93_LVBus0461035",
      "bus2": "93_LVBus0461041",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031718319938434, 43.16670593348369],
          [6.031718319938434, 43.16670593348369],
          [6.031717835436908, 43.16670145292177],
          [6.031716623606763, 43.16669024254225],
          [6.031656540929372, 43.16637553424841],
          [6.031656056435454, 43.166371053687406],
          [6.031656056435454, 43.166371053687406]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03755055346395291,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0405117",
      "phases": "abcn",
      "bus1": "93_LVBus0461041",
      "bus2": "93_LVBus0461042",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031656056435454, 43.166371053687406],
          [6.031656056435454, 43.166371053687406],
          [6.031650446784628, 43.16636923202872],
          [6.031323215234918, 43.166284731820454],
          [6.030975830740586, 43.16619503288578],
          [6.030762090865468, 43.1661327358465],
          [6.030608921010596, 43.166088096822264],
          [6.030608444157188, 43.16608794233771],
          [6.030565941182427, 43.16607416839411],
          [6.030565941182427, 43.16607416839411]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0946107458169503,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0060204",
      "phases": "abcn",
      "bus1": "93_LVBus0461042",
      "bus2": "93_LVBus0461043",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.030565941182427, 43.16607416839411],
          [6.030565941182427, 43.16607416839411],
          [6.030520350666758, 43.16617913774765],
          [6.030520350666758, 43.16617913774765]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.01223682533967351,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0622120",
      "phases": "abcn",
      "bus1": "93_MVLV10892_LV",
      "bus2": "93_LVBus0461006",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033761706037225, 43.16657025440559],
          [6.033743004848295, 43.16656510608045],
          [6.033743004848295, 43.16656510608045],
          [6.03365559792637, 43.16658090676501],
          [6.033743787942395, 43.16674471707891],
          [6.033729125657247, 43.16676244654093],
          [6.033672789523076, 43.16680130029088],
          [6.033664026198641, 43.16701686730672],
          [6.033664342045479, 43.167098616375625],
          [6.033634372040694, 43.16712728867735],
          [6.033625277594221, 43.167137396909006],
          [6.033640524933023, 43.16724879925637],
          [6.033638951638396, 43.16727153756],
          [6.033646934500842, 43.16732632691826],
          [6.033644278786351, 43.167359751987085],
          [6.033618457807837, 43.16740460639759],
          [6.0336594228231, 43.16743227470526],
          [6.033671753582127, 43.167424339606995],
          [6.033671753582127, 43.167424339606995]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10995993586345305,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1093308",
      "phases": "abcn",
      "bus1": "93_LVBus0461006",
      "bus2": "93_LVBus0461018",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033671753582127, 43.167424339606995],
          [6.033671753582127, 43.167424339606995],
          [6.033658474851932, 43.16742517471931],
          [6.033633241294668, 43.167402712080424],
          [6.033662975172287, 43.167372275993515],
          [6.033674850828174, 43.167360129156236],
          [6.033690069200502, 43.167344548218516],
          [6.033714188595889, 43.16731986408992],
          [6.03372636339274, 43.16730740113078],
          [6.03372636339274, 43.16730740113078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017332461497269636,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0889277",
      "phases": "abcn",
      "bus1": "93_LVBus0461018",
      "bus2": "93_LVBus0461019",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03372636339274, 43.16730740113078],
          [6.03372636339274, 43.16730740113078],
          [6.0337496999682, 43.16731010521311],
          [6.033798539036431, 43.16736162550195],
          [6.033809865406784, 43.167363870773805],
          [6.033893376172175, 43.1673583589765],
          [6.033901951821021, 43.167365600985526],
          [6.033901951821021, 43.167365600985526]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017725524973474512,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0720894",
      "phases": "abcn",
      "bus1": "93_LVBus0461019",
      "bus2": "93_LVBus0461020",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033901951821021, 43.167365600985526],
          [6.033901951821021, 43.167365600985526],
          [6.033908730862019, 43.16736076230507],
          [6.033915304649451, 43.1673578914943],
          [6.034051810012756, 43.16736284068889],
          [6.03406341697542, 43.16736925871092],
          [6.03406341697542, 43.16736925871092]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013689508425327668,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0507960",
      "phases": "abcn",
      "bus1": "93_LVBus0461020",
      "bus2": "93_LVBus0461027",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03406341697542, 43.16736925871092],
          [6.03406341697542, 43.16736925871092],
          [6.034118294625835, 43.16738492566694],
          [6.03433425908043, 43.1671313968426],
          [6.034332829364421, 43.16710801542751],
          [6.034332829364421, 43.16710801542751]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040582879945719026,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0718501",
      "phases": "abcn",
      "bus1": "93_LVBus0461027",
      "bus2": "93_LVBus0461028",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034332829364421, 43.16710801542751],
          [6.034332829364421, 43.16710801542751],
          [6.034354426257201, 43.167119018265055],
          [6.03441571608142, 43.16707465076049],
          [6.034536019338566, 43.16702924860381],
          [6.034536217423591, 43.16702201020356],
          [6.034536765390794, 43.16700129498671],
          [6.034536765390794, 43.16700129498671]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02326243294774722,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0925002",
      "phases": "abcn",
      "bus1": "93_LVBus0461028",
      "bus2": "93_LVBus0461029",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034536765390794, 43.16700129498671],
          [6.034536765390794, 43.16700129498671],
          [6.034572048439401, 43.16701455162108],
          [6.034898881555488, 43.16690469386219],
          [6.034894022670742, 43.16688856323663],
          [6.034892695973733, 43.166884174658314],
          [6.034892695973733, 43.166884174658314]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034805872999677814,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1212254",
      "phases": "abcn",
      "bus1": "93_LVBus0461029",
      "bus2": "93_LVBus0461030",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034892695973733, 43.166884174658314],
          [6.034892695973733, 43.166884174658314],
          [6.034922727309871, 43.16689219742818],
          [6.0351572466243, 43.16680249200014],
          [6.035150301753942, 43.16678545285999],
          [6.035148550534666, 43.16678115086803],
          [6.035148550534666, 43.16678115086803]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02659189218890458,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0479579",
      "phases": "abcn",
      "bus1": "93_LVBus0461020",
      "bus2": "93_LVBus0461021",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03406341697542, 43.16736925871092],
          [6.03406341697542, 43.16736925871092],
          [6.034116385979563, 43.16740435656792],
          [6.034217918678861, 43.16744502211365],
          [6.034214733961426, 43.16749983636515],
          [6.034213717679841, 43.167507345802356],
          [6.034213717679841, 43.167507345802356]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022155393029942964,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0831104",
      "phases": "abcn",
      "bus1": "93_LVBus0461021",
      "bus2": "93_LVBus0461022",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034213717679841, 43.167507345802356],
          [6.034213717679841, 43.167507345802356],
          [6.034270518147006, 43.1674655795307],
          [6.034327237634281, 43.167491733488625],
          [6.034408561420204, 43.16745679466894],
          [6.03445470342877, 43.16736890289304],
          [6.03445470342877, 43.16736890289304]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.030127149254606713,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0078285",
      "phases": "abcn",
      "bus1": "93_LVBus0461022",
      "bus2": "93_LVBus0461023",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03445470342877, 43.16736890289304],
          [6.03445470342877, 43.16736890289304],
          [6.034459304500669, 43.16736592911115],
          [6.035355556720503, 43.16678544107897],
          [6.035550940079839, 43.16665889265433],
          [6.035550940079839, 43.16665889265433]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11903319039316759,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0311679",
      "phases": "abcn",
      "bus1": "93_LVBus0461023",
      "bus2": "93_LVBus0461026",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035550940079839, 43.16665889265433],
          [6.035550940079839, 43.16665889265433],
          [6.035553920550012, 43.16666281948392],
          [6.035838550676743, 43.167037345910124],
          [6.035841531186219, 43.16704127273295],
          [6.035841531186219, 43.16704127273295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04861115109540167,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0124279",
      "phases": "abcn",
      "bus1": "93_LVBus0461023",
      "bus2": "93_LVBus0461025",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035550940079839, 43.16665889265433],
          [6.035550940079839, 43.16665889265433],
          [6.035962001049221, 43.16635704666416],
          [6.035966573946748, 43.16635325528674],
          [6.03627302768741, 43.166099571929514],
          [6.036275535517735, 43.1660974887137],
          [6.03627708706381, 43.16609620299032],
          [6.03627708706381, 43.16609620299032]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08603111475158866,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0121622",
      "phases": "abcn",
      "bus1": "93_LVBus0461023",
      "bus2": "93_LVBus0461024",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035550940079839, 43.16665889265433],
          [6.035550940079839, 43.16665889265433],
          [6.035682713230987, 43.16665658233107],
          [6.035752262749327, 43.16670511242546],
          [6.035756109369391, 43.16670779514333],
          [6.035762915062064, 43.16671254356122],
          [6.035762915062064, 43.16671254356122]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019729380765059954,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0950017",
      "phases": "abcn",
      "bus1": "93_LVBus0461006",
      "bus2": "93_LVBus0461007",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033671753582127, 43.167424339606995],
          [6.033671753582127, 43.167424339606995],
          [6.033675168714777, 43.16743388207286],
          [6.033681991198242, 43.16743793746835],
          [6.033819374768224, 43.167519615761734],
          [6.033825828701068, 43.16751239574789],
          [6.033825828701068, 43.16751239574789]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017161913516297405,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0159783",
      "phases": "abcn",
      "bus1": "93_LVBus0461007",
      "bus2": "93_LVBus0461008",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033825828701068, 43.16751239574789],
          [6.033825828701068, 43.16751239574789],
          [6.033857406533558, 43.16752459297383],
          [6.033857406533558, 43.16752459297383]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0029034820682814367,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0400953",
      "phases": "abcn",
      "bus1": "93_LVBus0461008",
      "bus2": "93_LVBus0461009",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033857406533558, 43.16752459297383],
          [6.033857406533558, 43.16752459297383],
          [6.034203218410704, 43.16777213680592],
          [6.034207610570542, 43.16777527749852],
          [6.034207610570542, 43.16777527749852]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.039832574626223194,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0341117",
      "phases": "abcn",
      "bus1": "93_LVBus0461009",
      "bus2": "93_LVBus0461010",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034207610570542, 43.16777527749852],
          [6.034207610570542, 43.16777527749852],
          [6.034212084517479, 43.16777835241207],
          [6.034225518044986, 43.16778756775479],
          [6.034548007516451, 43.16800869664053],
          [6.03465550008714, 43.16808240022034],
          [6.034672789794497, 43.16809425297421],
          [6.035178081321866, 43.168304684002145],
          [6.035178081321866, 43.168304684002145]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09910790084020442,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0317671",
      "phases": "abcn",
      "bus1": "93_LVBus0461010",
      "bus2": "93_LVBus0461014",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035178081321866, 43.168304684002145],
          [6.035178081321866, 43.168304684002145],
          [6.03517630630485, 43.16831357777133],
          [6.035171654650197, 43.16833678198453],
          [6.035168704744216, 43.16835148171692],
          [6.035085104166187, 43.16851534594556],
          [6.035084973195757, 43.168515602304446],
          [6.035082954260478, 43.16851955749521],
          [6.035082954260478, 43.16851955749521]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02518672741677691,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0367411",
      "phases": "abcn",
      "bus1": "93_LVBus0461014",
      "bus2": "93_LVBus0461015",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035082954260478, 43.16851955749521],
          [6.035082954260478, 43.16851955749521],
          [6.034955046430512, 43.168431473849644],
          [6.034950572392894, 43.16842839896536],
          [6.034950572392894, 43.16842839896536]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.014780006267832348,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0038384",
      "phases": "abcn",
      "bus1": "93_LVBus0461014",
      "bus2": "93_LVBus0461016",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035082954260478, 43.16851955749521],
          [6.035082954260478, 43.16851955749521],
          [6.035217062288763, 43.16860927125171],
          [6.035218872484174, 43.168610477106775],
          [6.035221594773788, 43.1686122991399],
          [6.035221594773788, 43.1686122991399]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015272785976261803,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0083626",
      "phases": "abcn",
      "bus1": "93_LVBus0461010",
      "bus2": "93_LVBus0461011",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035178081321866, 43.168304684002145],
          [6.035178081321866, 43.168304684002145],
          [6.035871711366864, 43.16887165023161],
          [6.035898651011125, 43.16889367585857],
          [6.035898651011125, 43.16889367585857]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08783548844649522,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0069802",
      "phases": "abcn",
      "bus1": "93_LVBus0461011",
      "bus2": "93_LVBus0461013",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035898651011125, 43.16889367585857],
          [6.035898651011125, 43.16889367585857],
          [6.036080035124913, 43.16887051517166],
          [6.036506899328844, 43.16881599330023],
          [6.036497892424437, 43.16882975055686],
          [6.036381219558397, 43.16900801380289],
          [6.036345976044356, 43.16906186446046],
          [6.036345976044356, 43.16906186446046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08049644096444668,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0064432",
      "phases": "abcn",
      "bus1": "93_LVBus0461011",
      "bus2": "93_LVBus0461012",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035898651011125, 43.16889367585857],
          [6.035898651011125, 43.16889367585857],
          [6.035644322687873, 43.16901596900274],
          [6.035642177457089, 43.16901700533982],
          [6.035639197616987, 43.16901843921216],
          [6.035639197616987, 43.16901843921216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02524373007175208,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0060214",
      "phases": "abcn",
      "bus1": "93_LVBus0461008",
      "bus2": "93_LVBus0461017",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033857406533558, 43.16752459297383],
          [6.033857406533558, 43.16752459297383],
          [6.033853411103339, 43.16752800458802],
          [6.033710025344176, 43.1676501774894],
          [6.033710025344176, 43.1676501774894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.018392776088038562,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0969312",
      "phases": "abcn",
      "bus1": "93_MVLV10892_LV",
      "bus2": "93_LVBus0461004",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033761706037225, 43.16657025440559],
          [6.033743840591472, 43.166567784636456],
          [6.033743840591472, 43.166567784636456],
          [6.033663482655048, 43.16658218224981],
          [6.033674089089099, 43.16660190163602],
          [6.033751733277738, 43.166746170360625],
          [6.033733938326272, 43.16676524896146],
          [6.033677206678468, 43.16680292006909],
          [6.03368449726684, 43.166958372621274],
          [6.033680296018039, 43.16700349878156],
          [6.033670069563094, 43.16703957713025],
          [6.033682690452856, 43.16703844986404],
          [6.0336869176582, 43.167038070412964],
          [6.033695323602839, 43.167037322174146],
          [6.033695323602839, 43.167037322174146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06357159359360992,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0592096",
      "phases": "abcn",
      "bus1": "93_MVLV66157_LV",
      "bus2": "93_LVBus0461498",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034441574850598, 43.16613225229996],
          [6.034444226469586, 43.1661455897263],
          [6.034444226469586, 43.1661455897263],
          [6.034459372543028, 43.16622176396849],
          [6.034573673171635, 43.16621890560567],
          [6.034611328717548, 43.16627154829869],
          [6.03461271909474, 43.1662734881811],
          [6.03461271909474, 43.1662734881811]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02469719269761133,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0843408",
      "phases": "abcn",
      "bus1": "93_LVBus0461498",
      "bus2": "93_LVBus0461499",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03461271909474, 43.1662734881811],
          [6.03461271909474, 43.1662734881811],
          [6.034613875944599, 43.166212177847235],
          [6.034862074777585, 43.16620491299729],
          [6.034888741044737, 43.16624143831938],
          [6.034890640617364, 43.16624403524178],
          [6.034891637355675, 43.166245395046744],
          [6.034891637355675, 43.166245395046744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03211145763330054,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1151301",
      "phases": "abcn",
      "bus1": "93_LVBus0461499",
      "bus2": "93_LVBus0461500",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034891637355675, 43.166245395046744],
          [6.034891637355675, 43.166245395046744],
          [6.034905019343703, 43.16620260589919],
          [6.035005516993094, 43.16619930520386],
          [6.035133505030758, 43.16619509318221],
          [6.035150380513546, 43.16620987431281],
          [6.035153024088123, 43.1662121937494],
          [6.03515431349259, 43.16621332760001],
          [6.03515431349259, 43.16621332760001]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026115596846796194,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0653539",
      "phases": "abcn",
      "bus1": "93_LVBus0461500",
      "bus2": "93_LVBus0461501",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03515431349259, 43.16621332760001],
          [6.03515431349259, 43.16621332760001],
          [6.035162820736179, 43.16619142070105],
          [6.035256519717592, 43.16617392685791],
          [6.035347546755999, 43.166152909214816],
          [6.035459586818227, 43.166113187405905],
          [6.035499874662853, 43.16614790301429],
          [6.035499874662853, 43.16614790301429]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0333398662183454,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1029302",
      "phases": "abcn",
      "bus1": "93_LVBus0461501",
      "bus2": "93_LVBus0461502",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035499874662853, 43.16614790301429],
          [6.035499874662853, 43.16614790301429],
          [6.035498779154559, 43.16614347949527],
          [6.035488406883952, 43.166101427873144],
          [6.035600725923685, 43.166046369678746],
          [6.035674604971444, 43.16604664800805],
          [6.035686335487087, 43.16606205608235],
          [6.035689328196037, 43.1660659824837],
          [6.035689328196037, 43.1660659824837]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024706733174290903,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0004711",
      "phases": "abcn",
      "bus1": "93_MVLV66157_LV",
      "bus2": "93_LVBus0461494",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034441574850598, 43.16613225229996],
          [6.03443408455249, 43.16614456295538],
          [6.03443408455249, 43.16614456295538],
          [6.03443158389127, 43.16614866963948],
          [6.034406914490041, 43.16618924815214],
          [6.034394912107346, 43.16618565907805],
          [6.034390614992231, 43.16618437698652],
          [6.034390614992231, 43.16618437698652]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.006865544008525146,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0931035",
      "phases": "abcn",
      "bus1": "93_LVBus0461494",
      "bus2": "93_LVBus0461495",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034390614992231, 43.16618437698652],
          [6.034390614992231, 43.16618437698652],
          [6.034390149533031, 43.166197012291214],
          [6.03428045426354, 43.16625467714257],
          [6.034119729122844, 43.16636357838802],
          [6.033949502224078, 43.16652556835388],
          [6.033906913652161, 43.16656609837958],
          [6.0338917824507, 43.166560287444],
          [6.0338917824507, 43.166560287444]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.059971797687791255,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0924982",
      "phases": "abcn",
      "bus1": "93_LVBus0461495",
      "bus2": "93_LVBus0461496",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.0338917824507, 43.166560287444],
          [6.0338917824507, 43.166560287444],
          [6.033897690822815, 43.16657630999519],
          [6.033869923187611, 43.16659603793442],
          [6.033835174490992, 43.16662071043967],
          [6.033904237732724, 43.16666476118066],
          [6.033940716676319, 43.16668802366269],
          [6.033945342411417, 43.16669097642451],
          [6.033945342411417, 43.16669097642451]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.020810064425891218,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0808182",
      "phases": "abcn",
      "bus1": "93_MVLV66157_LV",
      "bus2": "93_LVBus0461483",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034441574850598, 43.16613225229996],
          [6.034458767624261, 43.16613706570061],
          [6.034458767624261, 43.16613706570061],
          [6.034499183938322, 43.166148373575616],
          [6.034562195266197, 43.16611206870729],
          [6.034717909036102, 43.16612226458792],
          [6.034727715562342, 43.166081388557146],
          [6.034727715562342, 43.166081388557146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027363688982777568,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0442205",
      "phases": "abcn",
      "bus1": "93_LVBus0461483",
      "bus2": "93_LVBus0461484",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034727715562342, 43.166081388557146],
          [6.034727715562342, 43.166081388557146],
          [6.034724937691187, 43.16608538787071],
          [6.034708482629354, 43.16610905263965],
          [6.034603462567708, 43.16610259693526],
          [6.034397500947374, 43.165995840130556],
          [6.034259260333993, 43.165909389247126],
          [6.034289172744722, 43.165884613368334],
          [6.034293232222311, 43.16588124450463],
          [6.034293232222311, 43.16588124450463]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05150019664693465,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0654276",
      "phases": "abcn",
      "bus1": "93_LVBus0461484",
      "bus2": "93_LVBus0461485",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034293232222311, 43.16588124450463],
          [6.034293232222311, 43.16588124450463],
          [6.034287106031005, 43.165881518503895],
          [6.0342220368815, 43.165884479573435],
          [6.034147620526543, 43.165855391430995],
          [6.034119796830672, 43.165803147489044],
          [6.034125360251592, 43.16575341421892],
          [6.034259198084239, 43.16562100117774],
          [6.034273156477997, 43.165605517532434],
          [6.034284152140336, 43.16558676301534],
          [6.034288951260859, 43.16556948118756],
          [6.034292614825707, 43.16554294717552],
          [6.034286221432803, 43.16553294968474],
          [6.034275627196446, 43.165522593215385],
          [6.03425881318781, 43.1655112457457],
          [6.034250380907687, 43.16550928760253],
          [6.034175301379541, 43.16549777958158],
          [6.034052567454051, 43.165477236593716],
          [6.034048554844049, 43.16547655631595],
          [6.034048554844049, 43.16547655631595]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0740383909419409,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0562608",
      "phases": "abcn",
      "bus1": "93_LVBus0461485",
      "bus2": "93_LVBus0461487",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034048554844049, 43.16547655631595],
          [6.034048554844049, 43.16547655631595],
          [6.034040653959153, 43.16547521846044],
          [6.034036004243745, 43.16547475800674],
          [6.034032155639576, 43.16547490856589],
          [6.034027866386379, 43.165475658944956],
          [6.034022941185677, 43.165477411628416],
          [6.034019731136035, 43.165478511595445],
          [6.034016313232593, 43.16547886318555],
          [6.034013909044593, 43.1654789280115],
          [6.034010495609794, 43.16547877575647],
          [6.034007361421867, 43.16547838002589],
          [6.033942961206651, 43.16546746639464],
          [6.033941197730429, 43.16546717635352],
          [6.033938192207446, 43.16546725289658],
          [6.033935330927138, 43.16546804402957],
          [6.033932824623802, 43.1654695784718],
          [6.033931185491662, 43.16547160472388],
          [6.033921366780402, 43.16550255115555],
          [6.033918307779842, 43.16551230760324],
          [6.033917492836204, 43.16551530385326],
          [6.033911664993216, 43.165521746765116],
          [6.033898386754674, 43.1655363434615],
          [6.033897686761094, 43.165537114114755],
          [6.033883731888285, 43.165552462669034],
          [6.033875112282609, 43.1655619249475],
          [6.033869415684337, 43.165566969191445],
          [6.033854162054505, 43.16558046464119],
          [6.033836536539177, 43.16559605655101],
          [6.033834096291106, 43.165598236318324],
          [6.033828851012687, 43.16560322903667],
          [6.033817977784897, 43.1656135694438],
          [6.033816549954852, 43.165614868857425],
          [6.033815837986514, 43.165615262154404],
          [6.033814814315148, 43.16561558523728],
          [6.033813316814429, 43.16561560983409],
          [6.033811991247133, 43.165615250740345],
          [6.033807711342863, 43.165609075036556],
          [6.033807711342863, 43.165609075036556]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02994366050287594,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1137619",
      "phases": "abcn",
      "bus1": "93_LVBus0461487",
      "bus2": "93_LVBus0461491",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033807711342863, 43.165609075036556],
          [6.033807711342863, 43.165609075036556],
          [6.033802963838515, 43.16561665001378],
          [6.033796805369094, 43.16562024406183],
          [6.033791443388734, 43.16562131920353],
          [6.033785241064524, 43.16562193758763],
          [6.033780881262382, 43.165621781943585],
          [6.033776098403616, 43.16562135304772],
          [6.033754135245318, 43.16561763928233],
          [6.033715251859611, 43.16561105442027],
          [6.033641480707388, 43.16559944699251],
          [6.033590934387608, 43.1655914918742],
          [6.033587682352519, 43.165590983261815],
          [6.033563663076482, 43.16558720535811],
          [6.033488072256483, 43.1655748150187],
          [6.03345761499062, 43.16556990065677],
          [6.033454007264502, 43.16556882864389],
          [6.033450162127165, 43.16556597490601],
          [6.033446283693926, 43.16555782456576],
          [6.033446283693926, 43.16555782456576]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03151848848238198,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0529825",
      "phases": "abcn",
      "bus1": "93_LVBus0461491",
      "bus2": "93_LVBus0461492",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033446283693926, 43.16555782456576],
          [6.033446283693926, 43.16555782456576],
          [6.033440363196426, 43.16556320929277],
          [6.033437582676647, 43.165564492327164],
          [6.033435306712503, 43.16556483155284],
          [6.033433592132347, 43.16556472870343],
          [6.033401154174471, 43.16555958572422],
          [6.033372987451973, 43.165555132120474],
          [6.033335460858209, 43.1655509199111],
          [6.033321457477112, 43.1655494593752],
          [6.033299987228881, 43.165547869229584],
          [6.033284367202192, 43.16554725587946],
          [6.033266189507823, 43.16554737821329],
          [6.033253347388038, 43.16554811730118],
          [6.033242960663143, 43.16554901467756],
          [6.033229043368059, 43.16555099605054],
          [6.033217119464527, 43.16555340346848],
          [6.03320632553262, 43.16555618571655],
          [6.03319480173775, 43.16555984757436],
          [6.033167908971085, 43.16556966925503],
          [6.033158916298173, 43.16557294712389],
          [6.033150393134161, 43.16557530937498],
          [6.033144177817325, 43.16557687258974],
          [6.033136498035371, 43.16557801852415],
          [6.033129446279583, 43.16557861215601],
          [6.033123314492452, 43.16557860745355],
          [6.033117882994452, 43.16557821885531],
          [6.033107715518893, 43.16557793938553],
          [6.033107715518893, 43.16557793938553]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028679701282867856,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0517502",
      "phases": "abcn",
      "bus1": "93_LVBus0461487",
      "bus2": "93_LVBus0461488",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033807711342863, 43.165609075036556],
          [6.033807711342863, 43.165609075036556],
          [6.033811537318214, 43.16561258601971],
          [6.033841285176158, 43.16563991198668],
          [6.033846172333255, 43.16564444776608],
          [6.033847572336401, 43.165647493645984],
          [6.033847882749946, 43.16565079292374],
          [6.03384718751991, 43.16565374007764],
          [6.033844862954077, 43.165657336989],
          [6.03383590277566, 43.16566704485189],
          [6.033794005388211, 43.16571067209822],
          [6.033766734189179, 43.165739071579864],
          [6.033764165703208, 43.16574174146462],
          [6.033672920470013, 43.16583677188627],
          [6.033631656196913, 43.16587973865327],
          [6.033571836242502, 43.16594122553],
          [6.033480227899289, 43.16603539582538],
          [6.033478866111104, 43.16603734056272],
          [6.033478589741017, 43.166038393441255],
          [6.033478835232236, 43.1660403008116],
          [6.033479307607973, 43.166044017253654],
          [6.033479307607973, 43.166044017253654]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05892465085367747,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0566652",
      "phases": "abcn",
      "bus1": "93_LVBus0461488",
      "bus2": "93_LVBus0461490",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033479307607973, 43.166044017253654],
          [6.033479307607973, 43.166044017253654],
          [6.033467918344786, 43.16603887790055],
          [6.033465920605052, 43.16603876681438],
          [6.033463700587412, 43.1660392120472],
          [6.033461593653877, 43.166039887241816],
          [6.033459441568588, 43.166041580368166],
          [6.033420062568339, 43.1660725914133],
          [6.033397326591495, 43.16609049994173],
          [6.033395935808061, 43.16609218483652],
          [6.033392138784788, 43.166095049929346],
          [6.033387808217055, 43.16609706992664],
          [6.033382406227846, 43.16609847922041],
          [6.033380194860996, 43.1660990590708],
          [6.033376471271353, 43.16609905239331],
          [6.033371493647752, 43.166099034937524],
          [6.033366177208518, 43.166097760927826],
          [6.033360593059643, 43.16609614535285],
          [6.033356341127886, 43.16609384528819],
          [6.033324501846367, 43.16607661105811],
          [6.03330088632219, 43.166063824699066],
          [6.033298556690817, 43.166062564751506],
          [6.03327882370319, 43.16605187530891],
          [6.033277181523614, 43.16605098744305],
          [6.033272942435935, 43.16604869592755],
          [6.033250065467181, 43.16603363550263],
          [6.03324900198541, 43.166032574800575],
          [6.033249118547936, 43.1660305650165],
          [6.033250252586292, 43.166028709076144],
          [6.033253877102863, 43.16602545417229],
          [6.033253877102863, 43.16602545417229]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025119207506269208,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0441232",
      "phases": "abcn",
      "bus1": "93_LVBus0461488",
      "bus2": "93_LVBus0461489",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033479307607973, 43.166044017253654],
          [6.033479307607973, 43.166044017253654],
          [6.033473262745515, 43.16604479209596],
          [6.033472214688547, 43.16604492713111],
          [6.033470235407302, 43.166045867764026],
          [6.033466221592167, 43.166049756702684],
          [6.033428465988735, 43.16608862698662],
          [6.033403365275028, 43.16611447813843],
          [6.033369104289889, 43.16614960326874],
          [6.033333783369104, 43.1661858262406],
          [6.033289599843465, 43.166231366893754],
          [6.033222552293707, 43.1663000911967],
          [6.033219245809864, 43.16630351503688],
          [6.033214868320569, 43.166308055098646],
          [6.033213185580622, 43.16630978602344],
          [6.033213427888058, 43.16631202630013],
          [6.033215422149808, 43.16631514166921],
          [6.033217939298837, 43.166317024775374],
          [6.033216509348859, 43.16631800494957]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03771112255104276,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0996923",
      "phases": "abcn",
      "bus1": "93_LVBus0461489",
      "bus2": "93_LVBus1341941",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033216509348859, 43.16631800494957],
          [6.03321507939888, 43.16631898512376],
          [6.033204455590942, 43.16631447597696],
          [6.033192356557839, 43.16631741109983],
          [6.033175875254911, 43.16632653243692],
          [6.032832046719777, 43.16667151032608],
          [6.032764736904038, 43.166739038105526],
          [6.032756728090961, 43.166748641161405],
          [6.032770144488489, 43.1667709802083],
          [6.032787503736681, 43.166786986284855],
          [6.03279306826417, 43.16679211941235],
          [6.03279306826417, 43.16679211941235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06740228055657571,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0444114",
      "phases": "abcn",
      "bus1": "93_LVBus0461485",
      "bus2": "93_LVBus0461486",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034048554844049, 43.16547655631595],
          [6.034048554844049, 43.16547655631595],
          [6.034048148473856, 43.165468898020066],
          [6.034039541081573, 43.16546383380189],
          [6.033314177706589, 43.165351912500796],
          [6.033288297811461, 43.1653346709243],
          [6.033285550640955, 43.165332840716914],
          [6.033264801424727, 43.16528741363515],
          [6.033260825967787, 43.165278708975485],
          [6.033259482545661, 43.16527577806986],
          [6.033256322460976, 43.16526886221379],
          [6.033250831655172, 43.16525684580679],
          [6.033248228759065, 43.165251143005],
          [6.033246885338232, 43.16524821209926],
          [6.033246885338232, 43.16524821209926]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07509525899283229,
      "ground": "gnd"
    },
    {
      "id": "93_124934",
      "phases": "abc",
      "bus1": "93_MVLV40012",
      "bus2": "93_MVBus13602",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038184870262762, 43.16569373923436],
          [6.038181756430839, 43.165707023565496],
          [6.038178642597472, 43.16572030789659],
          [6.038144888532547, 43.16586443957228],
          [6.038626183210024, 43.16614502892603],
          [6.038868765889479, 43.16629751115123],
          [6.038703448137273, 43.166479055740815],
          [6.039954872868194, 43.16719478256894],
          [6.040068605187697, 43.167193943795155],
          [6.040421919555051, 43.16737918319995],
          [6.040533413732125, 43.167435545441364],
          [6.040570778172955, 43.16747307654149],
          [6.040581617598671, 43.16748397266224],
          [6.040593634434657, 43.16748472279603],
          [6.040605651270644, 43.16748547292983],
          [6.040618845508472, 43.16747607707624],
          [6.040677367617634, 43.16743440076297],
          [6.041646384700688, 43.16785929298713],
          [6.041719433802677, 43.16784607708604],
          [6.041843998041061, 43.16785007942342],
          [6.042000730704959, 43.16777643662864],
          [6.042066295212114, 43.167741846976526],
          [6.042142318948604, 43.16769699323191],
          [6.042315835193397, 43.167656131334795],
          [6.042266392338035, 43.16759288862191],
          [6.04247164497089, 43.167507739062934],
          [6.04268243996284, 43.16739267078061],
          [6.042829000390586, 43.167333778200096],
          [6.042928879698378, 43.16725660131646],
          [6.042939016793774, 43.16720130364005],
          [6.043269803710783, 43.16707597466704],
          [6.043786600342584, 43.16713281829665],
          [6.043811276517391, 43.167182407481974],
          [6.043817573270536, 43.167195070203675]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.6305798401705723,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469982",
      "phases": "abcn",
      "bus1": "93_MVLV40012_LV",
      "bus2": "93_LVBus0461271",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038184870262762, 43.16569373923436],
          [6.038179258009298, 43.1657065790473],
          [6.038179258009298, 43.1657065790473],
          [6.038130908820209, 43.16581715182945],
          [6.038372029778864, 43.165955177307886],
          [6.038469536539774, 43.165866861458454],
          [6.038471138933874, 43.16586541204708],
          [6.038466236578463, 43.16584575722034],
          [6.038466236578463, 43.16584575722034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05283213311536196,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1029301",
      "phases": "abcn",
      "bus1": "93_LVBus0461271",
      "bus2": "93_LVBus0461272",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038466236578463, 43.16584575722034],
          [6.038466236578463, 43.16584575722034],
          [6.038492531394474, 43.165852999400514],
          [6.038680373144893, 43.16566480494638],
          [6.03867778308795, 43.16565224799817],
          [6.03867713719464, 43.16564908621889],
          [6.038676870672275, 43.16564780919649],
          [6.038676870672275, 43.16564780919649]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03008768983930602,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1197653",
      "phases": "abcn",
      "bus1": "93_LVBus0461272",
      "bus2": "93_LVBus0461273",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038676870672275, 43.16564780919649],
          [6.038676870672275, 43.16564780919649],
          [6.038699416697666, 43.16565427217129],
          [6.038800100367829, 43.16555004309129],
          [6.038952661280963, 43.16560899284264],
          [6.038972345938648, 43.16560345684041],
          [6.038972877305834, 43.16560331258915],
          [6.038978078900889, 43.16560184695914],
          [6.038978078900889, 43.16560184695914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03239401055449928,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0858237",
      "phases": "abcn",
      "bus1": "93_LVBus0461273",
      "bus2": "93_LVBus0461274",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038978078900889, 43.16560184695914],
          [6.038978078900889, 43.16560184695914],
          [6.038975496792593, 43.1656199520238],
          [6.039103104854325, 43.165673412131056],
          [6.038896996383838, 43.165864908787476],
          [6.038919638061382, 43.16587514611622],
          [6.038924852868615, 43.16587751169528],
          [6.038924852868615, 43.16587751169528]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.043725992817559144,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0728084",
      "phases": "abcn",
      "bus1": "93_MVLV40012_LV",
      "bus2": "93_LVBus0461267",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038184870262762, 43.16569373923436],
          [6.038186253774774, 43.16568029870521],
          [6.038186253774774, 43.16568029870521],
          [6.038190267958827, 43.16564129501818],
          [6.038193450119319, 43.16563308123206],
          [6.038209602908288, 43.16561543464159],
          [6.038440887040135, 43.16541320417966],
          [6.038459797081259, 43.16536032093062],
          [6.038455229133269, 43.16534605128332],
          [6.038424993029936, 43.165334843535774],
          [6.038406111518849, 43.16532784937895],
          [6.038406345010059, 43.16531162423605],
          [6.038406345010059, 43.16531162423605]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05093530987840462,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1082280",
      "phases": "abcn",
      "bus1": "93_LVBus0461267",
      "bus2": "93_LVBus0461268",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038406345010059, 43.16531162423605],
          [6.038406345010059, 43.16531162423605],
          [6.038386063225683, 43.16532219966083],
          [6.038309090153725, 43.16529140364505],
          [6.03831008727076, 43.16527692408627],
          [6.038310211164451, 43.16527503096803],
          [6.038310388081666, 43.165272434449946],
          [6.038310388081666, 43.165272434449946]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01126865648417861,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0879217",
      "phases": "abcn",
      "bus1": "93_LVBus0461268",
      "bus2": "93_LVBus0461269",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038310388081666, 43.165272434449946],
          [6.038310388081666, 43.165272434449946],
          [6.038288034661845, 43.165289386445245],
          [6.038187057622832, 43.165248561782604],
          [6.038187057622832, 43.165248561782604]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011998425197094155,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0843407",
      "phases": "abcn",
      "bus1": "93_MVLV40012_LV",
      "bus2": "93_LVBus0461264",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038184870262762, 43.16569373923436],
          [6.03817645044861, 43.165705722447974],
          [6.03817645044861, 43.165705722447974],
          [6.037969812003665, 43.16599995276791],
          [6.03813079262127, 43.16607573893129],
          [6.038131481907457, 43.166075184485805],
          [6.038171854680413, 43.16604285114563],
          [6.038171854680413, 43.16604285114563]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05726881548547988,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0720834",
      "phases": "abcn",
      "bus1": "93_LVBus0461264",
      "bus2": "93_LVBus0461265",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038171854680413, 43.16604285114563],
          [6.038171854680413, 43.16604285114563],
          [6.038167723596132, 43.166055603905185],
          [6.038292674061595, 43.16612141616596],
          [6.038294925042883, 43.16612259777072],
          [6.038305534110756, 43.16611503630115],
          [6.038305534110756, 43.16611503630115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.015403690605408528,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0931015",
      "phases": "abcn",
      "bus1": "93_MVLV40012_LV",
      "bus2": "93_LVBus0461257",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038184870262762, 43.16569373923436],
          [6.038166784310358, 43.16569624277698],
          [6.038166784310358, 43.16569624277698],
          [6.038099433166011, 43.1657055540732],
          [6.03795092797316, 43.16569242518944],
          [6.037893554523686, 43.16573591320487],
          [6.037885060242686, 43.1657423493523],
          [6.03786423622316, 43.1657439308784],
          [6.03786423622316, 43.1657439308784]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027151523455196797,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0903464",
      "phases": "abcn",
      "bus1": "93_LVBus0461257",
      "bus2": "93_LVBus0461258",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03786423622316, 43.1657439308784],
          [6.03786423622316, 43.1657439308784],
          [6.037878960684956, 43.16576327402178],
          [6.037844451268535, 43.165842797113264],
          [6.037801680948446, 43.16584780673663],
          [6.037662457349411, 43.16580553900996],
          [6.037646143325372, 43.16582049272218],
          [6.037646143325372, 43.16582049272218]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029635172337528146,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1095157",
      "phases": "abcn",
      "bus1": "93_LVBus0461258",
      "bus2": "93_LVBus0461259",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037646143325372, 43.16582049272218],
          [6.037646143325372, 43.16582049272218],
          [6.037645291711297, 43.165816042822634],
          [6.037642524478401, 43.165801684068576],
          [6.037574261803604, 43.16577239506689],
          [6.037540054502169, 43.165779672773816],
          [6.037534163514827, 43.16578092824508],
          [6.037534163514827, 43.16578092824508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011940623137518652,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1151298",
      "phases": "abcn",
      "bus1": "93_LVBus0461259",
      "bus2": "93_LVBus0461260",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037534163514827, 43.16578092824508],
          [6.037534163514827, 43.16578092824508],
          [6.037751352257537, 43.165480875421515],
          [6.037781266809825, 43.16543954856627],
          [6.037786039951873, 43.165432952913484],
          [6.037772934851261, 43.16541986806932],
          [6.037772934851261, 43.16541986806932]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04555228454692715,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469981",
      "phases": "abcn",
      "bus1": "93_LVBus0461260",
      "bus2": "93_LVBus0461261",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037772934851261, 43.16541986806932],
          [6.037772934851261, 43.16541986806932],
          [6.037790344933157, 43.16542290152569],
          [6.037846540735243, 43.165327708811944],
          [6.03785055096348, 43.16532090560604],
          [6.037834762191986, 43.16530430651453],
          [6.037834762191986, 43.16530430651453]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016046284805440066,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0442225",
      "phases": "abcn",
      "bus1": "93_LVBus0461261",
      "bus2": "93_LVBus0461262",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037834762191986, 43.16530430651453],
          [6.037834762191986, 43.16530430651453],
          [6.037854578804253, 43.16530635752753],
          [6.037902527852935, 43.1652453134465],
          [6.03797328345936, 43.16523487748037],
          [6.038018372798392, 43.16518744169762],
          [6.03809702992742, 43.16521729837462],
          [6.03811666591474, 43.16522475226805],
          [6.03811666591474, 43.16522475226805]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03074432450256878,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1186046",
      "phases": "abcn",
      "bus1": "93_MVLV40012_LV",
      "bus2": "93_LVBus0461251",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038184870262762, 43.16569373923436],
          [6.038166762579927, 43.16569132353179],
          [6.038166762579927, 43.16569132353179],
          [6.038111122105075, 43.16567353530382],
          [6.037650025922483, 43.165526076707984],
          [6.037360811918601, 43.16558390815528],
          [6.037175401744717, 43.16573146911501],
          [6.037155472503697, 43.16571506663179],
          [6.037141694274069, 43.16570374085474],
          [6.037141694274069, 43.16570374085474]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09663461089212765,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0592094",
      "phases": "abcn",
      "bus1": "93_LVBus0461251",
      "bus2": "93_LVBus0461252",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037141694274069, 43.16570374085474],
          [6.037141694274069, 43.16570374085474],
          [6.037172571037631, 43.16570542868584],
          [6.037329831392137, 43.16558041606336],
          [6.037623880760285, 43.165117530567954],
          [6.037224467985162, 43.16516762134484],
          [6.037222184349437, 43.165173951251106],
          [6.037213947682769, 43.16519680241195],
          [6.037213947682769, 43.16519680241195]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11441735763470028,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0728147",
      "phases": "abcn",
      "bus1": "93_LVBus0461252",
      "bus2": "93_LVBus0461253",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037213947682769, 43.16519680241195],
          [6.037213947682769, 43.16519680241195],
          [6.037206214542181, 43.16515109814849],
          [6.037571407539624, 43.16510484070027],
          [6.037585269326198, 43.16508997155536],
          [6.037383830808746, 43.164816387566894],
          [6.0373751936294, 43.16481773771422],
          [6.037370826287492, 43.1648184189658],
          [6.037369196124686, 43.16481867304903],
          [6.037369196124686, 43.16481867304903]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07300038906822344,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0725335",
      "phases": "abcn",
      "bus1": "93_LVBus0461253",
      "bus2": "93_LVBus0461254",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037369196124686, 43.16481867304903],
          [6.037369196124686, 43.16481867304903],
          [6.037380927849187, 43.16480927407025],
          [6.037310153593026, 43.16471611171905],
          [6.037259274731002, 43.164649138951326],
          [6.037135862601103, 43.164486671848444],
          [6.037128435177283, 43.16448791730829],
          [6.037121006419611, 43.16448856917718],
          [6.037098280512854, 43.16449056692086],
          [6.037087504024626, 43.16449151409165],
          [6.03708099188945, 43.1644920893845],
          [6.03708099188945, 43.1644920893845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04692825736039336,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0543959",
      "phases": "abcn",
      "bus1": "93_LVBus0461252",
      "bus2": "93_LVBus0461255",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037213947682769, 43.16519680241195],
          [6.037213947682769, 43.16519680241195],
          [6.037210251770278, 43.165193215105404],
          [6.037185157460328, 43.16516891365484],
          [6.036849084051608, 43.16522603867533],
          [6.036803868962608, 43.16523372260285],
          [6.036815190728107, 43.165257671419056],
          [6.036815190728107, 43.165257671419056]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03853105060675891,
      "ground": "gnd"
    },
    {
      "id": "93_123300",
      "phases": "abc",
      "bus1": "93_MVBus13601",
      "bus2": "93_MVLV63728",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037584322517854, 43.165074686571266],
          [6.037584322517854, 43.165074686571266],
          [6.036855670967187, 43.16517525355019],
          [6.036684788347509, 43.16517925536965],
          [6.036666384625868, 43.16517968289281]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.07420335408181378,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0728170",
      "phases": "abcn",
      "bus1": "93_MVLV63728_LV",
      "bus2": "93_LVBus0461443",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036666384625868, 43.16517968289281],
          [6.036660022607266, 43.16519233258839],
          [6.036660022607266, 43.16519233258839],
          [6.036643343495537, 43.165225485588984],
          [6.036367636780534, 43.165263303721446],
          [6.036340679767895, 43.165257028288465],
          [6.036314024979785, 43.16524208073573],
          [6.036305749250987, 43.165222883910104],
          [6.036250271933111, 43.164978032204274],
          [6.036256542827566, 43.16494524701547],
          [6.036257728334699, 43.164939035934225],
          [6.036257728334699, 43.164939035934225]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06595182495346136,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0903489",
      "phases": "abcn",
      "bus1": "93_LVBus0461443",
      "bus2": "93_LVBus0461447",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036257728334699, 43.164939035934225],
          [6.036257728334699, 43.164939035934225],
          [6.035991291707017, 43.165050459317335],
          [6.035984112201622, 43.165053459070876],
          [6.035968938395342, 43.165026926607354],
          [6.035968938395342, 43.165026926607354]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028821801235631134,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0592102",
      "phases": "abcn",
      "bus1": "93_LVBus0461443",
      "bus2": "93_LVBus0461444",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036257728334699, 43.164939035934225],
          [6.036257728334699, 43.164939035934225],
          [6.036221278459949, 43.16492672856757],
          [6.036139290763334, 43.16479426830295],
          [6.036024106911903, 43.164702554848496],
          [6.035889898933268, 43.16463752698139],
          [6.035841904787516, 43.16461613717266],
          [6.035845287442073, 43.16459670943459],
          [6.035845287442073, 43.16459670943459]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05309445163208554,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1066043",
      "phases": "abcn",
      "bus1": "93_LVBus0461444",
      "bus2": "93_LVBus0461445",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035845287442073, 43.16459670943459],
          [6.035845287442073, 43.16459670943459],
          [6.035816203563332, 43.16460550099156],
          [6.035539901328814, 43.16447431325397],
          [6.03535201938137, 43.16461077592054],
          [6.035336201034601, 43.16461739228027],
          [6.035307083342876, 43.16461171273965],
          [6.035307083342876, 43.16461171273965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05479778414009957,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0479557",
      "phases": "abcn",
      "bus1": "93_LVBus0461445",
      "bus2": "93_LVBus0461446",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035307083342876, 43.16461171273965],
          [6.035307083342876, 43.16461171273965],
          [6.035318842758793, 43.164642860170254],
          [6.035213238027841, 43.16472585744143],
          [6.035214217498768, 43.164745863398956],
          [6.035258547219071, 43.16481210932239],
          [6.035261778689006, 43.164815928561545],
          [6.035261778689006, 43.164815928561545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027108945153196815,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0962741",
      "phases": "abcn",
      "bus1": "93_MVLV63728_LV",
      "bus2": "93_LVBus0461431",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036666384625868, 43.16517968289281],
          [6.036669329232449, 43.16519298318509],
          [6.036669329232449, 43.16519298318509],
          [6.03667199616435, 43.16520597824197],
          [6.03667199616435, 43.16520597824197]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0014598979112786822,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0137169",
      "phases": "abcn",
      "bus1": "93_LVBus0461431",
      "bus2": "93_LVBus0461432",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03667199616435, 43.16520597824197],
          [6.03667199616435, 43.16520597824197],
          [6.036673694430261, 43.165214230613465],
          [6.036676192582793, 43.165224029448574],
          [6.036681612536239, 43.165280004240344],
          [6.036643609930278, 43.16528501096269],
          [6.03631545300582, 43.16531928521406],
          [6.035869268189139, 43.165365883110965],
          [6.0358483255511, 43.16536772018189],
          [6.0358483255511, 43.16536772018189]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07673286176526858,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0267438",
      "phases": "abcn",
      "bus1": "93_LVBus0461432",
      "bus2": "93_LVBus0461440",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.0358483255511, 43.16536772018189],
          [6.0358483255511, 43.16536772018189],
          [6.035914837707458, 43.16562578251536],
          [6.035912691885504, 43.165634257325465],
          [6.035912691885504, 43.165634257325465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.030133000104589868,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0091885",
      "phases": "abcn",
      "bus1": "93_LVBus0461440",
      "bus2": "93_LVBus0461441",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035912691885504, 43.165634257325465],
          [6.035912691885504, 43.165634257325465],
          [6.035918657121665, 43.16563530197563],
          [6.036366423154702, 43.16571333113247],
          [6.036378365343204, 43.16571541098484],
          [6.036395439790869, 43.16571838428148],
          [6.036395439790869, 43.16571838428148]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.040355000393583404,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0193506",
      "phases": "abcn",
      "bus1": "93_LVBus0461432",
      "bus2": "93_LVBus0461433",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.0358483255511, 43.16536772018189],
          [6.0358483255511, 43.16536772018189],
          [6.035579540683196, 43.1652247063489],
          [6.035473475429076, 43.16516797240314],
          [6.035102611959611, 43.16496960613789],
          [6.034823112524607, 43.16504970812949],
          [6.034815939728393, 43.165052239858746],
          [6.034815939728393, 43.165052239858746]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10011565668723084,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0110886",
      "phases": "abcn",
      "bus1": "93_LVBus0461433",
      "bus2": "93_LVBus0461434",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034815939728393, 43.165052239858746],
          [6.034815939728393, 43.165052239858746],
          [6.034474319116521, 43.16546262695894],
          [6.034474319116521, 43.16546262695894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.053389728090612286,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0858244",
      "phases": "abcn",
      "bus1": "93_LVBus0461434",
      "bus2": "93_LVBus0461435",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034474319116521, 43.16546262695894],
          [6.034474319116521, 43.16546262695894],
          [6.034740747878398, 43.165571896443424],
          [6.034742177145119, 43.16559526884605],
          [6.034742177145119, 43.16559526884605]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027434642943654212,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0791596",
      "phases": "abcn",
      "bus1": "93_LVBus0461435",
      "bus2": "93_LVBus0461436",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034742177145119, 43.16559526884605],
          [6.034742177145119, 43.16559526884605],
          [6.034747447778806, 43.16559296455859],
          [6.034773346011393, 43.16558162968661],
          [6.034837557157807, 43.16560144489288],
          [6.035416992762174, 43.165780311839015],
          [6.035401788939915, 43.16579954429094],
          [6.035398721635332, 43.16580343666809],
          [6.035398721635332, 43.16580343666809]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06272695201988673,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0720841",
      "phases": "abcn",
      "bus1": "93_LVBus0461434",
      "bus2": "93_LVBus0461438",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034474319116521, 43.16546262695894],
          [6.034474319116521, 43.16546262695894],
          [6.034527100706679, 43.16519959978449],
          [6.034511577330933, 43.16519399134795],
          [6.034465421045339, 43.16517729568012],
          [6.034465421045339, 43.16517729568012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.035129414721297075,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469989",
      "phases": "abcn",
      "bus1": "93_LVBus0461438",
      "bus2": "93_LVBus0461439",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034465421045339, 43.16517729568012],
          [6.034465421045339, 43.16517729568012],
          [6.034611757620454, 43.16504437965339],
          [6.034614659948867, 43.165041743218666],
          [6.034595400423951, 43.16502886105482],
          [6.034595400423951, 43.16502886105482]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021462689806176678,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0718457",
      "phases": "abcn",
      "bus1": "93_LVBus0461434",
      "bus2": "93_LVBus0461437",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034474319116521, 43.16546262695894],
          [6.034474319116521, 43.16546262695894],
          [6.034468610086224, 43.165460979767815],
          [6.034370322647801, 43.16543270517487],
          [6.034178673368907, 43.16540593768344],
          [6.034166708249415, 43.16540426313322],
          [6.034175613068205, 43.1653749671654],
          [6.03417695330504, 43.165370585656675],
          [6.03417695330504, 43.165370585656675]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02977720887585788,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1066040",
      "phases": "abcn",
      "bus1": "93_MVLV12824_LV",
      "bus2": "93_LVBus0461084",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036943215890823, 43.16401547215948],
          [6.036946813256168, 43.1640022521716],
          [6.036946813256168, 43.1640022521716],
          [6.036959282309451, 43.16395638216794],
          [6.037598309569781, 43.16393985480198],
          [6.038102844039467, 43.163917842899544],
          [6.038117642008365, 43.16389843516351],
          [6.038122222964697, 43.16381268561555],
          [6.038110505763302, 43.16380226032034],
          [6.038110505763302, 43.16380226032034]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11180270752539659,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1144438",
      "phases": "abcn",
      "bus1": "93_LVBus0461084",
      "bus2": "93_LVBus0461092",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038110505763302, 43.16380226032034],
          [6.038110505763302, 43.16380226032034],
          [6.038130437394117, 43.16380610619464],
          [6.038146416821013, 43.164126343679406],
          [6.038114753038179, 43.1641318878866],
          [6.038114753038179, 43.1641318878866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039924746984300034,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0431591",
      "phases": "abcn",
      "bus1": "93_LVBus0461092",
      "bus2": "93_LVBus0461093",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038114753038179, 43.1641318878866],
          [6.038114753038179, 43.1641318878866],
          [6.038120149374007, 43.164134022372444],
          [6.03814629878937, 43.164144363719174],
          [6.038155433331322, 43.16435309873834],
          [6.038127296987573, 43.16435999639847],
          [6.038122446534994, 43.164361189038935],
          [6.03812147901201, 43.16436142927745],
          [6.03812147901201, 43.16436142927745]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.029029639579351646,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0791538",
      "phases": "abcn",
      "bus1": "93_LVBus0461093",
      "bus2": "93_LVBus0461094",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03812147901201, 43.16436142927745],
          [6.03812147901201, 43.16436142927745],
          [6.038154573546001, 43.1643792573959],
          [6.038164584038947, 43.16452218550064],
          [6.038143457502248, 43.164522878076546],
          [6.038128964857832, 43.164523359867594],
          [6.038128964857832, 43.164523359867594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022140786410142034,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0774353",
      "phases": "abcn",
      "bus1": "93_LVBus0461084",
      "bus2": "93_LVBus0461085",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038110505763302, 43.16380226032034],
          [6.038110505763302, 43.16380226032034],
          [6.038132451226171, 43.16379883216017],
          [6.038132349889766, 43.1637772129006],
          [6.038110891087152, 43.16377502970569],
          [6.038098906034365, 43.1637738060154],
          [6.038098906034365, 43.1637738060154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0069727040471579665,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1168373",
      "phases": "abcn",
      "bus1": "93_LVBus0461085",
      "bus2": "93_LVBus0461089",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038098906034365, 43.1637738060154],
          [6.038098906034365, 43.1637738060154],
          [6.038121362186726, 43.16375864942021],
          [6.038126644394485, 43.16362423350307],
          [6.038109181003053, 43.16361883641107],
          [6.03810030456456, 43.16361608439142],
          [6.03810030456456, 43.16361608439142]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0197487964969603,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0442203",
      "phases": "abcn",
      "bus1": "93_LVBus0461089",
      "bus2": "93_LVBus0461090",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03810030456456, 43.16361608439142],
          [6.03810030456456, 43.16361608439142],
          [6.038125548118801, 43.16360624635343],
          [6.038117801400944, 43.16340017095914],
          [6.038095223953579, 43.163396641192485],
          [6.03808921680224, 43.163395706050984],
          [6.03808921680224, 43.163395706050984]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.027605497931589885,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0924966",
      "phases": "abcn",
      "bus1": "93_LVBus0461090",
      "bus2": "93_LVBus0461091",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03808921680224, 43.163395706050984],
          [6.03808921680224, 43.163395706050984],
          [6.038116808398146, 43.16338397914916],
          [6.038090366995245, 43.16327402495433],
          [6.038077703, 43.163248314706046],
          [6.038043339614457, 43.163209807066444],
          [6.038002148930909, 43.1631805293398],
          [6.037950291385996, 43.16315790658128],
          [6.037900517738932, 43.163128906806186],
          [6.037879789517563, 43.16314952638068],
          [6.037878449970005, 43.16315085878407],
          [6.03787615176868, 43.16315314168233],
          [6.03787615176868, 43.16315314168233]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04123920369765668,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0543940",
      "phases": "abcn",
      "bus1": "93_LVBus0461085",
      "bus2": "93_LVBus0461086",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038098906034365, 43.1637738060154],
          [6.038098906034365, 43.1637738060154],
          [6.03814486910758, 43.16376058209261],
          [6.038185245837697, 43.16425751151843],
          [6.038510072203939, 43.16419546328259],
          [6.038537664094174, 43.16417171062353],
          [6.038541646174845, 43.16416829029465],
          [6.038541646174845, 43.16416829029465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09058437687888049,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1043024",
      "phases": "abcn",
      "bus1": "93_LVBus0461086",
      "bus2": "93_LVBus0461088",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038541646174845, 43.16416829029465],
          [6.038541646174845, 43.16416829029465],
          [6.038559581409136, 43.16431997552362],
          [6.038511562588063, 43.16432951981418],
          [6.038478102205771, 43.164336169450905],
          [6.038478102205771, 43.164336169450905]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023780669137623712,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0442204",
      "phases": "abcn",
      "bus1": "93_LVBus0461086",
      "bus2": "93_LVBus0461087",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038541646174845, 43.16416829029465],
          [6.038541646174845, 43.16416829029465],
          [6.038571953772023, 43.164180808709],
          [6.038629431381692, 43.16413477128964],
          [6.038658889951624, 43.16409325304985],
          [6.038728589417576, 43.164075405530305],
          [6.038731599416166, 43.16407463612021],
          [6.038738619340897, 43.16408882116737],
          [6.038738619340897, 43.16408882116737]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022896736884449362,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0830994",
      "phases": "abcn",
      "bus1": "93_MVLV12824_LV",
      "bus2": "93_LVBus0461080",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036943215890823, 43.16401547215948],
          [6.036938361468512, 43.16400247158456],
          [6.036938361468512, 43.16400247158456],
          [6.036885756665385, 43.16386148863674],
          [6.036913190686164, 43.16382725429261],
          [6.036920224740586, 43.163821615109555],
          [6.036953798641657, 43.163806992930844],
          [6.036953798641657, 43.163806992930844]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024671174492463657,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0950442",
      "phases": "abcn",
      "bus1": "93_LVBus0461080",
      "bus2": "93_LVBus0461081",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036953798641657, 43.163806992930844],
          [6.036953798641657, 43.163806992930844],
          [6.036951034284335, 43.16380298674571],
          [6.03691187846883, 43.16378413500113],
          [6.036892836486103, 43.163599900860895],
          [6.03689248891617, 43.16359278021861],
          [6.03689248891617, 43.16359278021861]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025627682000918944,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0673839",
      "phases": "abcn",
      "bus1": "93_LVBus0461080",
      "bus2": "93_LVBus0461082",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036953798641657, 43.163806992930844],
          [6.036953798641657, 43.163806992930844],
          [6.036712078076511, 43.163821972760005],
          [6.036705970727982, 43.163822345194056],
          [6.036705970727982, 43.163822345194056]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02022639962536915,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0522628",
      "phases": "abcn",
      "bus1": "93_MVLV12824_LV",
      "bus2": "93_LVBus0461075",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036943215890823, 43.16401547215948],
          [6.036943860585834, 43.164002003177785],
          [6.036943860585834, 43.164002003177785],
          [6.036946442517246, 43.163947794348104],
          [6.037580449589747, 43.16392963226064],
          [6.037591400634813, 43.16391593382842],
          [6.037593026755835, 43.16391389897178],
          [6.037593026755835, 43.16391389897178]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.059650576304514334,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1053451",
      "phases": "abcn",
      "bus1": "93_LVBus0461075",
      "bus2": "93_LVBus0461076",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037593026755835, 43.16391389897178],
          [6.037593026755835, 43.16391389897178],
          [6.037575386122071, 43.1639072756568],
          [6.037512020860887, 43.16375070778315],
          [6.037539330890308, 43.16372791853068],
          [6.037544283899225, 43.163725265272866],
          [6.037544283899225, 43.163725265272866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.023620650209843046,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0734937",
      "phases": "abcn",
      "bus1": "93_LVBus0461076",
      "bus2": "93_LVBus0461077",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037544283899225, 43.163725265272866],
          [6.037544283899225, 43.163725265272866],
          [6.037513581450721, 43.16372626992153],
          [6.037495014265867, 43.16361856253342],
          [6.037516633996923, 43.16361923822058],
          [6.037516633996923, 43.16361923822058]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016319900059077824,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1163677",
      "phases": "abcn",
      "bus1": "93_LVBus0461077",
      "bus2": "93_LVBus0461078",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037516633996923, 43.16361923822058],
          [6.037516633996923, 43.16361923822058],
          [6.037512772303063, 43.163615746593145],
          [6.037494608259595, 43.163612253409006],
          [6.037501594642441, 43.163452171531354],
          [6.037380163284134, 43.16335253506406],
          [6.037376301616516, 43.1633490434326],
          [6.037376301616516, 43.1633490434326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03515309361616675,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0431590",
      "phases": "abcn",
      "bus1": "93_MVLV12824_LV",
      "bus2": "93_LVBus0461073",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036943215890823, 43.16401547215948],
          [6.036924863808077, 43.16401440487385],
          [6.036924863808077, 43.16401440487385],
          [6.036918746447312, 43.164014049111266],
          [6.03677655388932, 43.16400576504712],
          [6.036745571887008, 43.164003954839984],
          [6.036670207708621, 43.16397940744263],
          [6.036644382322512, 43.16398918423455],
          [6.036638936941692, 43.16399125179179],
          [6.036638936941692, 43.16399125179179]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024198409543887675,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1186022",
      "phases": "abcn",
      "bus1": "93_MVLV12824_LV",
      "bus2": "93_LVBus0461069",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036943215890823, 43.16401547215948],
          [6.036949740561922, 43.16400287081374],
          [6.036949740561922, 43.16400287081374],
          [6.036951915259163, 43.163998667373626],
          [6.036967424554373, 43.16396872972629],
          [6.03779182455492, 43.1639442993465],
          [6.037749610211625, 43.164118683047654],
          [6.037735047674019, 43.16418222757499],
          [6.037689491706693, 43.16418192755033],
          [6.037689491706693, 43.16418192755033]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.10169294823388152,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0479531",
      "phases": "abcn",
      "bus1": "93_LVBus0461069",
      "bus2": "93_LVBus0461070",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037689491706693, 43.16418192755033],
          [6.037689491706693, 43.16418192755033],
          [6.037730902297267, 43.16421480464964],
          [6.03755990296143, 43.164256471910825],
          [6.037555200400051, 43.1644602513585],
          [6.037623554578535, 43.164469029687695],
          [6.037633355151913, 43.16447029278002],
          [6.037633355151913, 43.16447029278002]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.048719813321668824,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469954",
      "phases": "abcn",
      "bus1": "93_LVBus0461069",
      "bus2": "93_LVBus0461071",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037689491706693, 43.16418192755033],
          [6.037689491706693, 43.16418192755033],
          [6.037691303759868, 43.16418621840232],
          [6.037699587626301, 43.1642059185245],
          [6.037569591674751, 43.16420368197469],
          [6.037365765286841, 43.16420016816583],
          [6.037358274064904, 43.16420003968536],
          [6.03733237493298, 43.16417926490785],
          [6.03733237493298, 43.16417926490785]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03367795984314882,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0566671",
      "phases": "abcn",
      "bus1": "93_MVLV66158_LV",
      "bus2": "93_LVBus0461519",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038994337148384, 43.16488500867151],
          [6.039001934735169, 43.1648972849462],
          [6.039001934735169, 43.1648972849462],
          [6.039004471544147, 43.164901379888235],
          [6.039007996823549, 43.16490708672908],
          [6.03901349505901, 43.16492282634413],
          [6.039014820672532, 43.164926621272805],
          [6.039030409337956, 43.164971217991905],
          [6.039543593418866, 43.16494981866262],
          [6.039672927978083, 43.165002435946604],
          [6.039777152908692, 43.16504483813831],
          [6.039789207664599, 43.16504084243269],
          [6.039812892008197, 43.16501708931763],
          [6.039812892008197, 43.16501708931763]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07642372499170284,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0931039",
      "phases": "abcn",
      "bus1": "93_LVBus0461519",
      "bus2": "93_LVBus0461520",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039812892008197, 43.16501708931763],
          [6.039812892008197, 43.16501708931763],
          [6.03982577753711, 43.16513037133277],
          [6.039834494262374, 43.16519456123627],
          [6.03979400337112, 43.16521530537858],
          [6.03979400337112, 43.16521530537858]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02381427493540651,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469984",
      "phases": "abcn",
      "bus1": "93_LVBus0461520",
      "bus2": "93_LVBus0461521",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03979400337112, 43.16521530537858],
          [6.03979400337112, 43.16521530537858],
          [6.039798278239545, 43.16521853083597],
          [6.039924918688962, 43.165279290891185],
          [6.0399291935695, 43.16528251634359],
          [6.0399291935695, 43.16528251634359]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013312237565145966,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469983",
      "phases": "abcn",
      "bus1": "93_MVLV66158_LV",
      "bus2": "93_LVBus0461514",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038994337148384, 43.16488500867151],
          [6.038989098739235, 43.16489792557602],
          [6.038989098739235, 43.16489792557602],
          [6.038984708833754, 43.16490875347182],
          [6.038971735209412, 43.16495783424852],
          [6.038692258568162, 43.16497694498412],
          [6.038670661649874, 43.16496594304023],
          [6.038648845331313, 43.164951341863976],
          [6.038640125678621, 43.164922779244655],
          [6.038639594441266, 43.1649210166555],
          [6.038640396241197, 43.16489396052414],
          [6.038663117610525, 43.1648833009082],
          [6.038663117610525, 43.1648833009082]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04283219540112127,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0718453",
      "phases": "abcn",
      "bus1": "93_LVBus0461514",
      "bus2": "93_LVBus0461516",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038663117610525, 43.1648833009082],
          [6.038663117610525, 43.1648833009082],
          [6.038572156814683, 43.16488544869475],
          [6.038566022662049, 43.1648855972936],
          [6.038566022662049, 43.1648855972936]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007900133550932206,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0808183",
      "phases": "abcn",
      "bus1": "93_LVBus0461516",
      "bus2": "93_LVBus0461517",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038566022662049, 43.1648855972936],
          [6.038566022662049, 43.1648855972936],
          [6.038568712075291, 43.164881564947194],
          [6.038579548613384, 43.16486532490606],
          [6.038712813000213, 43.16463028055854],
          [6.038575945045467, 43.16457933414859],
          [6.038570469184616, 43.164577301365036],
          [6.038570469184616, 43.164577301365036]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04376475435618486,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0431617",
      "phases": "abcn",
      "bus1": "93_LVBus0461514",
      "bus2": "93_LVBus0461515",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038663117610525, 43.1648833009082],
          [6.038663117610525, 43.1648833009082],
          [6.038655090416889, 43.16487274838438],
          [6.038774802761817, 43.16463066094839],
          [6.03879413261526, 43.164591560742096],
          [6.038810489809423, 43.164597328689815],
          [6.038810489809423, 43.164597328689815]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0360406035735224,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0566674",
      "phases": "abcn",
      "bus1": "93_MVLV66158_LV",
      "bus2": "93_LVBus0461508",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038994337148384, 43.16488500867151],
          [6.039006925586808, 43.16489483718744],
          [6.039006925586808, 43.16489483718744],
          [6.039017598982724, 43.164903166714275],
          [6.039037953847697, 43.16495385021045],
          [6.039471440518066, 43.16494045300913],
          [6.039483912053391, 43.1649400677463],
          [6.039501114878527, 43.16493950127506],
          [6.039516582708879, 43.16493088160971],
          [6.039535581784845, 43.164899626872185],
          [6.039544874832393, 43.164870487883235],
          [6.039548522511808, 43.16482981481291],
          [6.039515865632232, 43.16481917659502],
          [6.039515865632232, 43.16481917659502]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06097777431653172,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0931043",
      "phases": "abcn",
      "bus1": "93_LVBus0461508",
      "bus2": "93_LVBus0461510",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039515865632232, 43.16481917659502],
          [6.039515865632232, 43.16481917659502],
          [6.039522868315238, 43.16479282396859],
          [6.039508025054526, 43.164691491250814],
          [6.03947339021757, 43.16456215783328],
          [6.039472871343361, 43.164560205937],
          [6.039436826993093, 43.16453435792965],
          [6.039436826993093, 43.16453435792965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03327097101003142,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0718454",
      "phases": "abcn",
      "bus1": "93_LVBus0461510",
      "bus2": "93_LVBus0461511",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039436826993093, 43.16453435792965],
          [6.039436826993093, 43.16453435792965],
          [6.039471601272543, 43.164539526416334],
          [6.03958078458842, 43.16452193525315],
          [6.039648425299721, 43.16451103895672],
          [6.039652706192451, 43.164510351598935],
          [6.039654421001535, 43.16451007657127],
          [6.039654421001535, 43.16451007657127]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018108855775749826,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0728168",
      "phases": "abcn",
      "bus1": "93_LVBus0461511",
      "bus2": "93_LVBus0461512",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039654421001535, 43.16451007657127],
          [6.039654421001535, 43.16451007657127],
          [6.039649713372828, 43.164507189844116],
          [6.039645006322476, 43.16450431209141],
          [6.039623732424237, 43.164491266441956],
          [6.039621316462549, 43.164477408310034],
          [6.039619138349742, 43.16446495410976],
          [6.039612320845925, 43.164425865339474],
          [6.039628269608706, 43.16442338130528],
          [6.039629133142056, 43.1644232435801],
          [6.039634266457455, 43.16442243687017],
          [6.039634266457455, 43.16442243687017]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012404768196021035,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469988",
      "phases": "abcn",
      "bus1": "93_LVBus0461508",
      "bus2": "93_LVBus0461509",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039515865632232, 43.16481917659502],
          [6.039515865632232, 43.16481917659502],
          [6.039554853087035, 43.16481248887012],
          [6.039553379234876, 43.164748570793414],
          [6.039580336169169, 43.1646924415476],
          [6.039582838881683, 43.16468722834009],
          [6.039602990385582, 43.164694673168505],
          [6.039602990385582, 43.164694673168505]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019417911078263315,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1066041",
      "phases": "abcn",
      "bus1": "93_MVLV66158_LV",
      "bus2": "93_LVBus0461505",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038994337148384, 43.16488500867151],
          [6.038996268725465, 43.16489840681733],
          [6.038996268725465, 43.16489840681733],
          [6.038996912584698, 43.16490287286595],
          [6.039012973148574, 43.1650141565519],
          [6.039013617010406, 43.16501862260091],
          [6.039013617010406, 43.16501862260091]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013429795247605882,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0543960",
      "phases": "abcn",
      "bus1": "93_LVBus0461505",
      "bus2": "93_LVBus0461506",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039013617010406, 43.16501862260091],
          [6.039013617010406, 43.16501862260091],
          [6.039028427215385, 43.1649992142974],
          [6.039232128567596, 43.164988904806464],
          [6.039233064130683, 43.165004199171456],
          [6.03923317160509, 43.16500586844209],
          [6.039233340780174, 43.16500868688113],
          [6.039233340780174, 43.16500868688113]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.021274718668263155,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0725346",
      "phases": "abcn",
      "bus1": "93_MVLV20677_LV",
      "bus2": "93_LVBus0461116",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040391974673851, 43.16445424552682],
          [6.040409764194238, 43.16445077142383],
          [6.040409764194238, 43.16445077142383],
          [6.040415698120593, 43.16444961324787],
          [6.040558598061272, 43.16442172820667],
          [6.040643014842169, 43.16438590423645],
          [6.040643768731091, 43.1643855903965],
          [6.040643768731091, 43.1643855903965]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02053212910690456,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0791592",
      "phases": "abcn",
      "bus1": "93_LVBus0461116",
      "bus2": "93_LVBus0461117",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040643768731091, 43.1643855903965],
          [6.040643768731091, 43.1643855903965],
          [6.040568405120619, 43.16446105556608],
          [6.040606973115319, 43.16468022504995],
          [6.040608133577635, 43.16468679596947],
          [6.040552962917399, 43.164690417739294],
          [6.040552962917399, 43.164690417739294]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040175903496386764,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1186019",
      "phases": "abcn",
      "bus1": "93_LVBus0461117",
      "bus2": "93_LVBus0461118",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040552962917399, 43.164690417739294],
          [6.040552962917399, 43.164690417739294],
          [6.040762197416358, 43.16475019747713],
          [6.040802805244521, 43.164729943618944],
          [6.040802805244521, 43.164729943618944]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022261745425805245,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1012767",
      "phases": "abcn",
      "bus1": "93_LVBus0461118",
      "bus2": "93_LVBus0461119",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040802805244521, 43.164729943618944],
          [6.040802805244521, 43.164729943618944],
          [6.04080185021788, 43.16473438388739],
          [6.040784600146368, 43.164814337758735],
          [6.040619034983298, 43.164812936567294],
          [6.04058879110925, 43.1648126760176],
          [6.04058879110925, 43.1648126760176]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025416802517597915,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1082274",
      "phases": "abcn",
      "bus1": "93_LVBus0461117",
      "bus2": "93_LVBus0461120",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040552962917399, 43.164690417739294],
          [6.040552962917399, 43.164690417739294],
          [6.040414150607941, 43.16471481575173],
          [6.040315861520807, 43.16473786928967],
          [6.040143228862118, 43.16481293969583],
          [6.040081350179763, 43.16487553580525],
          [6.040076020598459, 43.16488092751252],
          [6.039984148311493, 43.16482808854015],
          [6.039984148311493, 43.16482808854015]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.055157058567269004,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0764748",
      "phases": "abcn",
      "bus1": "93_LVBus0461116",
      "bus2": "93_LVBus0461121",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040643768731091, 43.1643855903965],
          [6.040643768731091, 43.1643855903965],
          [6.040612546817869, 43.16422801370773],
          [6.040612056260721, 43.16422554815236],
          [6.040611658217372, 43.1642235651078],
          [6.040611658217372, 43.1642235651078]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018188780540275267,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0604144",
      "phases": "abcn",
      "bus1": "93_MVLV20677_LV",
      "bus2": "93_LVBus0461110",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040391974673851, 43.16445424552682],
          [6.040410384949082, 43.16445411394947],
          [6.040410384949082, 43.16445411394947],
          [6.040603585154879, 43.16445268194563],
          [6.040652803606092, 43.16477272609854],
          [6.040488296164831, 43.16479976482832],
          [6.040393098261209, 43.16481281780693],
          [6.040316916439274, 43.1648351444851],
          [6.040269888329805, 43.16485797624577],
          [6.040263132153887, 43.164861249510416],
          [6.040145216902474, 43.16494531524816],
          [6.040163239361947, 43.1649582391385],
          [6.040163239361947, 43.1649582391385]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1004391394652276,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0673828",
      "phases": "abcn",
      "bus1": "93_LVBus0461110",
      "bus2": "93_LVBus0461111",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040163239361947, 43.1649582391385],
          [6.040163239361947, 43.1649582391385],
          [6.040131136890138, 43.164956594470006],
          [6.040155753884573, 43.16508451050522],
          [6.040160078098721, 43.165107009482675],
          [6.040190954630142, 43.16510869644527],
          [6.040190954630142, 43.16510869644527]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.022010402181343047,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0858174",
      "phases": "abcn",
      "bus1": "93_LVBus0461111",
      "bus2": "93_LVBus0461112",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040190954630142, 43.16510869644527],
          [6.040190954630142, 43.16510869644527],
          [6.040158561281662, 43.165122379470674],
          [6.040217444015053, 43.16525919606784],
          [6.040304517028728, 43.16529416648973],
          [6.040523780119107, 43.16528469377531],
          [6.040567230822285, 43.165282816645345],
          [6.040588125168793, 43.16526229870786],
          [6.040588125168793, 43.16526229870786]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05129906524334422,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0879214",
      "phases": "abcn",
      "bus1": "93_LVBus0461112",
      "bus2": "93_LVBus0461113",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040588125168793, 43.16526229870786],
          [6.040588125168793, 43.16526229870786],
          [6.040586814438896, 43.165355841919805],
          [6.040585482257654, 43.16545095991986],
          [6.040585389624684, 43.16545791587728],
          [6.040597590564107, 43.16549625222397],
          [6.040597590564107, 43.16549625222397]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026106476306792144,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0720798",
      "phases": "abcn",
      "bus1": "93_LVBus0461113",
      "bus2": "93_LVBus0461114",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040597590564107, 43.16549625222397],
          [6.040597590564107, 43.16549625222397],
          [6.040438355807601, 43.16541211655939],
          [6.040425839074859, 43.16540550575709],
          [6.040409744826711, 43.16542405013331],
          [6.040409744826711, 43.16542405013331]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01966632572053324,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0543936",
      "phases": "abcn",
      "bus1": "93_MVLV20677_LV",
      "bus2": "93_LVBus0461107",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040391974673851, 43.16445424552682],
          [6.04040790400861, 43.164460999405],
          [6.04040790400861, 43.164460999405],
          [6.04042356721472, 43.164467627546564],
          [6.040628711394661, 43.16446086335789],
          [6.040662342235192, 43.16470753751863],
          [6.040674458635699, 43.16478462509764],
          [6.04096818217554, 43.164812931243546],
          [6.040993339472244, 43.16535227360451],
          [6.041050469281719, 43.16537276127555],
          [6.041050469281719, 43.16537276127555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14355211944101767,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1066016",
      "phases": "abcn",
      "bus1": "93_LVBus0461107",
      "bus2": "93_LVBus0461108",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041050469281719, 43.16537276127555],
          [6.041050469281719, 43.16537276127555],
          [6.041161043671399, 43.16536911599],
          [6.041167174400221, 43.1653689133954],
          [6.041167174400221, 43.1653689133954]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009500310209983539,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0653507",
      "phases": "abcn",
      "bus1": "93_MVLV20677_LV",
      "bus2": "93_LVBus0461101",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040391974673851, 43.16445424552682],
          [6.040407866654005, 43.16444744597189],
          [6.040407866654005, 43.16444744597189],
          [6.040556276670649, 43.164383968420005],
          [6.040503994639622, 43.164054118134985],
          [6.040448323204137, 43.16405396146837],
          [6.040302103149028, 43.16405355630226],
          [6.040297507960619, 43.164078935449105],
          [6.040297507960619, 43.164078935449105]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07013216999030832,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0522622",
      "phases": "abcn",
      "bus1": "93_LVBus0461101",
      "bus2": "93_LVBus0461102",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040297507960619, 43.164078935449105],
          [6.040297507960619, 43.164078935449105],
          [6.040272627153978, 43.1640545284111],
          [6.04007968975805, 43.16412584707297],
          [6.040021085590547, 43.16414750410102],
          [6.040021085590547, 43.16414750410102]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026299461227114504,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0924959",
      "phases": "abcn",
      "bus1": "93_LVBus0461102",
      "bus2": "93_LVBus0461103",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040021085590547, 43.16414750410102],
          [6.040021085590547, 43.16414750410102],
          [6.040133567208767, 43.16401495674225],
          [6.040087918339149, 43.16398363890806],
          [6.040083444373239, 43.16398056424977],
          [6.040083444373239, 43.16398056424977]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02292233306073307,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1082275",
      "phases": "abcn",
      "bus1": "93_LVBus0461103",
      "bus2": "93_LVBus0461104",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040083444373239, 43.16398056424977],
          [6.040083444373239, 43.16398056424977],
          [6.040089368564634, 43.1639817360027],
          [6.040169419021299, 43.1639975565849],
          [6.040276754084563, 43.16387992864025],
          [6.040297425224652, 43.16385728677684],
          [6.040297425224652, 43.16385728677684]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02598274183125575,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0843366",
      "phases": "abcn",
      "bus1": "93_LVBus0461104",
      "bus2": "93_LVBus0461105",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040297425224652, 43.16385728677684],
          [6.040297425224652, 43.16385728677684],
          [6.040300680917952, 43.16386109603987],
          [6.040379667517515, 43.16395369426514],
          [6.040641054735213, 43.16408113905808],
          [6.040647095727583, 43.16407592065174],
          [6.040656257089086, 43.16406802213621],
          [6.040656257089086, 43.16406802213621]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04007892580725328,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0870777",
      "phases": "abcn",
      "bus1": "93_MVLV73091_LV",
      "bus2": "93_LVBus0461548",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040751927453323, 43.163281893086605],
          [6.040775259552209, 43.16329046015806],
          [6.040775259552209, 43.16329046015806],
          [6.040795231594304, 43.16329684059034],
          [6.040823458497123, 43.16330585934976],
          [6.040899169152565, 43.163335006067506],
          [6.041005157190233, 43.16337581702233],
          [6.041126668884726, 43.163376264447116],
          [6.041136501731503, 43.163366966555614],
          [6.041164540160781, 43.1633722949934],
          [6.041164540160781, 43.1633722949934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03451681787305785,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1107669",
      "phases": "abcn",
      "bus1": "93_LVBus0461548",
      "bus2": "93_LVBus0461555",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041164540160781, 43.1633722949934],
          [6.041164540160781, 43.1633722949934],
          [6.041218156200481, 43.16336935614317],
          [6.041371190006996, 43.16337389615112],
          [6.041484879396821, 43.16337727553724],
          [6.041624568037408, 43.16338141234664],
          [6.04169886211547, 43.16338379479688],
          [6.041712759461887, 43.16337598455267],
          [6.041721029524135, 43.163368368555815],
          [6.041720952258694, 43.16330880961234],
          [6.041720865315097, 43.163246048962705],
          [6.041720763268496, 43.16316913148942],
          [6.041720699114428, 43.16312598707201],
          [6.041720669943172, 43.16310817896306],
          [6.041713460863138, 43.16310518079959],
          [6.041713460863138, 43.16310518079959]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07558465858109689,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0870630",
      "phases": "abcn",
      "bus1": "93_LVBus0461555",
      "bus2": "93_LVBus0461556",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041713460863138, 43.16310518079959],
          [6.041713460863138, 43.16310518079959],
          [6.041720686798897, 43.16310081188337],
          [6.041721139732995, 43.16304948261073],
          [6.041721758163551, 43.16297898034392],
          [6.041721972069858, 43.16295426506357],
          [6.041722112318271, 43.16293813308094],
          [6.041714938551118, 43.16293377553001],
          [6.041714938551118, 43.16293377553001]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01959360429113903,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0830762",
      "phases": "abcn",
      "bus1": "93_LVBus0461556",
      "bus2": "93_LVBus0461557",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041714938551118, 43.16293377553001],
          [6.041714938551118, 43.16293377553001],
          [6.041722671763535, 43.1629275542244],
          [6.041719638015818, 43.162880464799414],
          [6.041720129581052, 43.162858914995454],
          [6.041721077997208, 43.16281718375125],
          [6.041714748876184, 43.162804576071146],
          [6.041692046994774, 43.16273388942678],
          [6.041674925784533, 43.16268059439006],
          [6.041669284566845, 43.162663024983885],
          [6.041667982748673, 43.16265178182512],
          [6.041667982748673, 43.16265178182512]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03210331682435945,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0832738",
      "phases": "abcn",
      "bus1": "93_LVBus0461557",
      "bus2": "93_LVBus0461558",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041667982748673, 43.16265178182512],
          [6.041667982748673, 43.16265178182512],
          [6.041696783000389, 43.162662264644865],
          [6.041726262057477, 43.16266268616399],
          [6.041762221645566, 43.162663189780716],
          [6.041786400575144, 43.16266354239717],
          [6.041808451762367, 43.162662718223224],
          [6.041815112602023, 43.16266292901895],
          [6.041820837890728, 43.16266273137945],
          [6.041823531216467, 43.16266219767416],
          [6.041825820793917, 43.16266035571473],
          [6.04182595613938, 43.1626576886706],
          [6.041825405667534, 43.16263979962416],
          [6.041826291443479, 43.16262074568007],
          [6.041825466351299, 43.162607939011885],
          [6.041826360843019, 43.16256079494651],
          [6.04182702066167, 43.16252583753544],
          [6.041827605032319, 43.16249485829827],
          [6.041828540600403, 43.162445491178495],
          [6.04182956121745, 43.16239172281547],
          [6.041830211428593, 43.162357188482666],
          [6.041830829584679, 43.16232444516225],
          [6.041831314319305, 43.16229878511778],
          [6.041831663898232, 43.1622801814249],
          [6.041826803655444, 43.16226748707384],
          [6.041820231880082, 43.16225931307632],
          [6.041811778680557, 43.162254738863496],
          [6.041801859755892, 43.16225087184598],
          [6.041790853870674, 43.16224882326023],
          [6.041790853870674, 43.16224882326023]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06066644135401199,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1059152",
      "phases": "abcn",
      "bus1": "93_LVBus0461548",
      "bus2": "93_LVBus0461553",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041164540160781, 43.1633722949934],
          [6.041164540160781, 43.1633722949934],
          [6.041194897130023, 43.163392825061166],
          [6.041250799312272, 43.1633954288548],
          [6.041339498105938, 43.1633946340156],
          [6.041394370466687, 43.16339727327972],
          [6.041420116211673, 43.16339638463407],
          [6.041463418100955, 43.16339489000274],
          [6.04149856527248, 43.163396698984556],
          [6.041542847950142, 43.16339517046713],
          [6.041576844588947, 43.1633939969834],
          [6.041618414048035, 43.16339860639622],
          [6.041672050065843, 43.16339826604162],
          [6.04169269650089, 43.16339813799466],
          [6.041713194683251, 43.16339609023716],
          [6.04173158591097, 43.16339318877216],
          [6.041745469271376, 43.16338439860515],
          [6.041748017450146, 43.16337608067139],
          [6.041750755695929, 43.163322270964784],
          [6.041748638467374, 43.16325736774964],
          [6.041746688427645, 43.16319772954636],
          [6.041743189561815, 43.16309040198864],
          [6.041750964554093, 43.16298908935817],
          [6.041756120413796, 43.16292188435167],
          [6.041753492440961, 43.1628681249888],
          [6.041756154677004, 43.1628453669464],
          [6.041760138717376, 43.16282710549885],
          [6.041772069319427, 43.16280402751393],
          [6.04179755829596, 43.16275472124147],
          [6.041820226941234, 43.16270264307723],
          [6.041823876094821, 43.16269901824624],
          [6.041825137609941, 43.16269533192553],
          [6.0418284540433, 43.16268883134547],
          [6.041833126661201, 43.162684118827094],
          [6.04187259093746, 43.162670173184544],
          [6.04187259093746, 43.162670173184544]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.1312184134757494,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0950932",
      "phases": "abcn",
      "bus1": "93_LVBus0461553",
      "bus2": "93_LVBus0461554",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.04187259093746, 43.162670173184544],
          [6.04187259093746, 43.162670173184544],
          [6.041854534342128, 43.162645081238516],
          [6.041855601106876, 43.16260156500132],
          [6.04185678229857, 43.16255334069269],
          [6.041857427447276, 43.16252692856139],
          [6.041874430714764, 43.16252594583431],
          [6.041874430714764, 43.16252594583431]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.017666233760497876,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0830896",
      "phases": "abcn",
      "bus1": "93_LVBus0461548",
      "bus2": "93_LVBus0461549",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041164540160781, 43.1633722949934],
          [6.041164540160781, 43.1633722949934],
          [6.041152463153364, 43.16336144170697],
          [6.041126723419601, 43.16336299567449],
          [6.041108868144141, 43.16336029295196],
          [6.041098479916115, 43.16335333895512],
          [6.041096780962469, 43.16334985375801],
          [6.04109470519142, 43.16326402791217],
          [6.041096851234633, 43.16324374320139],
          [6.041096294552194, 43.16320839603764],
          [6.041119620796753, 43.163194935704446],
          [6.041119620796753, 43.163194935704446]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02483363823431872,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1132435",
      "phases": "abcn",
      "bus1": "93_LVBus0461549",
      "bus2": "93_LVBus0461550",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041119620796753, 43.163194935704446],
          [6.041119620796753, 43.163194935704446],
          [6.041098755035861, 43.16317925888155],
          [6.041098941600516, 43.163168611948784],
          [6.041099664593512, 43.1631268075429],
          [6.041100221734109, 43.16309520862537],
          [6.041096889135951, 43.16306998613981],
          [6.041100014236562, 43.1629714334895],
          [6.041123859066048, 43.162954771204376],
          [6.041123859066048, 43.162954771204376]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028217824439627847,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0779945",
      "phases": "abcn",
      "bus1": "93_LVBus0461550",
      "bus2": "93_LVBus0461551",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041123859066048, 43.162954771204376],
          [6.041123859066048, 43.162954771204376],
          [6.041100325481816, 43.16294002295296],
          [6.041101373855782, 43.1629171947111],
          [6.041100385020672, 43.162889444834654],
          [6.041098740007476, 43.162843305869366],
          [6.041106108211105, 43.16282359646736],
          [6.041123794252431, 43.16280936838576],
          [6.041143716680299, 43.1627989577317],
          [6.041171882276831, 43.162793866138514],
          [6.041226239940062, 43.162791576258826],
          [6.041275940628361, 43.162789474072],
          [6.041332945232816, 43.16278707478897],
          [6.041396554367841, 43.16278439354391],
          [6.041397670992861, 43.16276052857524],
          [6.041397670992861, 43.16276052857524]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04298052384524447,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0483229",
      "phases": "abcn",
      "bus1": "93_LVBus0461551",
      "bus2": "93_LVBus0461552",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041397670992861, 43.16276052857524],
          [6.041397670992861, 43.16276052857524],
          [6.041354491802634, 43.16277002406309],
          [6.041215773391691, 43.16277291414703],
          [6.041144938388403, 43.162771572293465],
          [6.041130312510091, 43.162772077091574],
          [6.041120632815153, 43.162769254107225],
          [6.041112316392129, 43.162760699548336],
          [6.041109416959083, 43.16275574471142],
          [6.041105241717108, 43.16267757373261],
          [6.041106571047845, 43.162591009795634],
          [6.041102314889605, 43.162511582392156],
          [6.041103968074561, 43.16249699922509],
          [6.04110596772374, 43.1624792110547],
          [6.041114442041129, 43.16245874392109],
          [6.041120763720231, 43.16244968414636],
          [6.041120763720231, 43.16244968414636]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0587727738505039,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0488716",
      "phases": "abcn",
      "bus1": "93_MVLV73091_LV",
      "bus2": "93_LVBus0461535",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040751927453323, 43.163281893086605],
          [6.040769564860399, 43.16329017997545],
          [6.040769564860399, 43.16329017997545],
          [6.041002344772843, 43.16338270493438],
          [6.041137441202504, 43.16338422156402],
          [6.041144024905003, 43.16337178879646],
          [6.041144024905003, 43.16337178879646]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03401077244979191,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1189875",
      "phases": "abcn",
      "bus1": "93_LVBus0461535",
      "bus2": "93_LVBus0461543",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041144024905003, 43.16337178879646],
          [6.041144024905003, 43.16337178879646],
          [6.04114446227068, 43.16343332308083],
          [6.041141373137987, 43.163486272402274],
          [6.041138460445017, 43.16353623845566],
          [6.041137048063494, 43.16356047342197],
          [6.041138471063872, 43.16356921193917],
          [6.041142274545341, 43.16357370384207],
          [6.041152380203947, 43.16357798722784],
          [6.041193723264734, 43.16359548475287],
          [6.041223617487659, 43.1636048236395],
          [6.041252759359231, 43.16361392764471],
          [6.041267532522332, 43.163621809625894],
          [6.041277802964408, 43.16362865074716],
          [6.04129090882287, 43.16364670009591],
          [6.041291838890038, 43.16365026579665],
          [6.04129195130343, 43.16365067566392],
          [6.041295020456196, 43.163662460467854],
          [6.041298862141642, 43.16367212288815],
          [6.041309765506104, 43.16367791678813],
          [6.041316264835894, 43.16368076858336],
          [6.041342392908812, 43.163682951879544],
          [6.041368410066129, 43.16368513000328],
          [6.041416250292142, 43.163685034803336],
          [6.041470269987039, 43.16368492416685],
          [6.041556563608961, 43.16368474285685],
          [6.041570034259013, 43.163685375213284],
          [6.041584233422714, 43.163687970207434],
          [6.041598543715726, 43.163692099424544],
          [6.041612920501272, 43.163697260712915],
          [6.041624555675172, 43.16370354200847],
          [6.041644496728516, 43.163718782952365],
          [6.041653600872809, 43.163729262101725],
          [6.041658499857608, 43.16373988640601],
          [6.041656820738016, 43.16374662728575],
          [6.041646001205035, 43.163774748814284],
          [6.041639444453883, 43.16379179487135],
          [6.04161425711577, 43.16385723586317],
          [6.041606899255834, 43.16387634233052],
          [6.041606899255834, 43.16387634233052]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08838198347108304,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0472278",
      "phases": "abcn",
      "bus1": "93_LVBus0461543",
      "bus2": "93_LVBus0461544",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041606899255834, 43.16387634233052],
          [6.041606899255834, 43.16387634233052],
          [6.041664343850491, 43.163892771212495],
          [6.041662283721339, 43.16391038161723],
          [6.041559889428399, 43.16393262462526],
          [6.041560685438213, 43.163994569316024],
          [6.041530929358426, 43.16400378141557],
          [6.041530929358426, 43.16400378141557]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02517463673617706,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1118108",
      "phases": "abcn",
      "bus1": "93_LVBus0461544",
      "bus2": "93_LVBus0461545",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041530929358426, 43.16400378141557],
          [6.041530929358426, 43.16400378141557],
          [6.041557181797362, 43.16401456811782],
          [6.041557542219917, 43.164044957119145],
          [6.041621373156278, 43.16404455273237],
          [6.041641246728799, 43.16405492998465],
          [6.041641246728799, 43.16405492998465]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013000904507171325,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0799120",
      "phases": "abcn",
      "bus1": "93_LVBus0461545",
      "bus2": "93_LVBus0461546",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041641246728799, 43.16405492998465],
          [6.041641246728799, 43.16405492998465],
          [6.041555331727609, 43.164060234140635],
          [6.041557931636705, 43.16415017944512],
          [6.041547201999458, 43.16415204289049],
          [6.041546448815122, 43.164152176822334],
          [6.041538634990688, 43.164153525874006],
          [6.041532656243067, 43.16415455973744],
          [6.041532656243067, 43.16415455973744]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.019118830393977937,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0936602",
      "phases": "abcn",
      "bus1": "93_LVBus0461535",
      "bus2": "93_LVBus0461539",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041144024905003, 43.16337178879646],
          [6.041144024905003, 43.16337178879646],
          [6.041177525656206, 43.16341155753983],
          [6.04123333073242, 43.16341265361837],
          [6.041296296059389, 43.16341274699261],
          [6.041706623052448, 43.163405275610714],
          [6.041728884324655, 43.16340503784725],
          [6.041737242081453, 43.163405648794246],
          [6.041741011281922, 43.16340712870058],
          [6.041742583030672, 43.1634124531591],
          [6.041741479920058, 43.163418598507],
          [6.041743870405166, 43.16343567750565],
          [6.041740029377943, 43.16347542189893],
          [6.041737378852021, 43.16350274875757],
          [6.041738834963864, 43.16350627830712],
          [6.041739636429318, 43.16351108968551],
          [6.041743987848319, 43.1635141685054],
          [6.041746821127842, 43.16351676005994],
          [6.041748593214276, 43.16352099826273],
          [6.041750410753639, 43.16352536981416],
          [6.041748007665888, 43.16354909932474],
          [6.041746630820785, 43.16356262961795],
          [6.041743994652442, 43.16358846289507],
          [6.041743746479216, 43.1636166512523],
          [6.041743436717306, 43.16364998659444],
          [6.04174432367338, 43.163663753551866],
          [6.041744576924286, 43.16366768440409],
          [6.041744853303173, 43.163671974238355],
          [6.041743950640352, 43.16367684444262],
          [6.041742078746406, 43.163681927994155],
          [6.041738704768761, 43.16368791787459],
          [6.041733140223276, 43.16369137496407],
          [6.041730079960159, 43.163693270508595],
          [6.041727897271994, 43.1636996330138],
          [6.041721361420744, 43.16385260336489],
          [6.041817231666225, 43.163904367368545],
          [6.041817231666225, 43.163904367368545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.11105209686338745,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1195436",
      "phases": "abcn",
      "bus1": "93_LVBus0461539",
      "bus2": "93_LVBus0461541",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041817231666225, 43.163904367368545],
          [6.041817231666225, 43.163904367368545],
          [6.041573165958428, 43.163940351356814],
          [6.041574487081312, 43.16401864793001],
          [6.041574521640058, 43.16402032871038],
          [6.041576606318093, 43.16414251912721],
          [6.041651649973805, 43.16414183562553],
          [6.04172540401125, 43.16414116060945],
          [6.04172484019763, 43.16410818820478],
          [6.041736618733753, 43.16409724005641],
          [6.041736618733753, 43.16409724005641]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0600219931211506,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0565162",
      "phases": "abcn",
      "bus1": "93_LVBus0461541",
      "bus2": "93_LVBus0461542",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041736618733753, 43.16409724005641],
          [6.041736618733753, 43.16409724005641],
          [6.04174527886676, 43.164144881862335],
          [6.041770575424788, 43.16417115408423],
          [6.041771089415273, 43.16417169400145],
          [6.041781229280212, 43.16418222734032],
          [6.041781229280212, 43.16418222734032]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010415007062275937,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0488718",
      "phases": "abcn",
      "bus1": "93_LVBus0461539",
      "bus2": "93_LVBus0461540",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041817231666225, 43.163904367368545],
          [6.041817231666225, 43.163904367368545],
          [6.041752762995102, 43.163865119110184],
          [6.041746102847933, 43.16372779599301],
          [6.041766604057596, 43.16372388626082],
          [6.041787692144665, 43.163717833561876],
          [6.041803001384351, 43.16371343745352],
          [6.041803001384351, 43.16371343745352]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02698708735883928,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0823002",
      "phases": "abcn",
      "bus1": "93_LVBus0461535",
      "bus2": "93_LVBus0461536",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041144024905003, 43.16337178879646],
          [6.041144024905003, 43.16337178879646],
          [6.041158309544452, 43.163434653053805],
          [6.041171397302782, 43.16344059643524],
          [6.041373808056187, 43.16343361024084],
          [6.041387460237046, 43.16344717044887],
          [6.041387460237046, 43.16344717044887]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026683099164938315,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0429936",
      "phases": "abcn",
      "bus1": "93_LVBus0461536",
      "bus2": "93_LVBus0461537",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041387460237046, 43.16344717044887],
          [6.041387460237046, 43.16344717044887],
          [6.041395216642982, 43.16343672994447],
          [6.04183527021611, 43.16341367891572],
          [6.041927138586495, 43.16340887056143],
          [6.041942163048704, 43.16338060384789],
          [6.041942163048704, 43.16338060384789]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04805885608159661,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0834151",
      "phases": "abcn",
      "bus1": "93_LVBus0461537",
      "bus2": "93_LVBus0461538",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041942163048704, 43.16338060384789],
          [6.041942163048704, 43.16338060384789],
          [6.041945698101202, 43.16341983277914],
          [6.041947004939192, 43.163434394744236],
          [6.041947141174009, 43.16343593709637],
          [6.041950595659747, 43.163454463455814],
          [6.041951423052634, 43.16345891415759],
          [6.041951423052634, 43.16345891415759]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008736914586106122,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1212222",
      "phases": "abcn",
      "bus1": "93_MVLV73091_LV",
      "bus2": "93_LVBus0461533",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040751927453323, 43.163281893086605],
          [6.040768059975338, 43.163275399979874],
          [6.040768059975338, 43.163275399979874],
          [6.040830004328603, 43.163250488169744],
          [6.040831885261442, 43.16290083409841],
          [6.041094551391948, 43.16276874213913],
          [6.041041179180716, 43.16216676580308],
          [6.04099817620718, 43.16168169305499],
          [6.041345792603384, 43.161670234764486],
          [6.041359859890084, 43.16165896481627],
          [6.041396477826576, 43.161593786038324],
          [6.041425339961948, 43.16158292284312],
          [6.041717072078161, 43.161563399414156],
          [6.041766129028027, 43.16160052617514],
          [6.041865802094005, 43.161579402191705],
          [6.041871838513144, 43.161578123461],
          [6.041871838513144, 43.161578123461]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.27050768829859134,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0843399",
      "phases": "abcn",
      "bus1": "93_MVLV73091_LV",
      "bus2": "93_LVBus0461527",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040751927453323, 43.163281893086605],
          [6.040765055933921, 43.16327244552045],
          [6.040765055933921, 43.16327244552045],
          [6.040809679179922, 43.16324034224087],
          [6.040807778376578, 43.162889010794444],
          [6.041073000392546, 43.162758638577024],
          [6.040985174583135, 43.16167040397698],
          [6.041047646965318, 43.16166878750609],
          [6.041241993604364, 43.161663743671674],
          [6.041254408100167, 43.16164531720508],
          [6.041254408100167, 43.16164531720508]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.2143921535394528,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0931029",
      "phases": "abcn",
      "bus1": "93_LVBus0461527",
      "bus2": "93_LVBus0461530",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041254408100167, 43.16164531720508],
          [6.041254408100167, 43.16164531720508],
          [6.041255620938744, 43.16166509919642],
          [6.041300012212323, 43.16174653216103],
          [6.041348815157976, 43.161919718551694],
          [6.041321733547471, 43.16193953274708],
          [6.041296765532936, 43.16194123103281],
          [6.041294416898757, 43.161941393048615],
          [6.041270255701742, 43.161943027502055],
          [6.041266126449265, 43.161935956444154],
          [6.041266126449265, 43.161935956444154]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03975863362588534,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469974",
      "phases": "abcn",
      "bus1": "93_LVBus0461530",
      "bus2": "93_LVBus0461531",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041266126449265, 43.161935956444154],
          [6.041266126449265, 43.161935956444154],
          [6.041258351189619, 43.161949725543536],
          [6.041308718707715, 43.1619480680169],
          [6.041374275588143, 43.16193329389274],
          [6.04145478886587, 43.16184685704274],
          [6.041457397764408, 43.16184405964818],
          [6.041460638867859, 43.16183944153307],
          [6.041460898290124, 43.16183908179331],
          [6.041466456730051, 43.16183114567235],
          [6.041466456730051, 43.16183114567235]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.024945860042189783,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0442218",
      "phases": "abcn",
      "bus1": "93_LVBus0461527",
      "bus2": "93_LVBus0461528",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041254408100167, 43.16164531720508],
          [6.041254408100167, 43.16164531720508],
          [6.041261193816712, 43.16165280925675],
          [6.041263072255248, 43.16165488510936],
          [6.041270254664533, 43.16166281319291],
          [6.041310788648419, 43.16166147708107],
          [6.041291411153094, 43.16138641089424],
          [6.041231280960121, 43.16138928685317],
          [6.041225854875619, 43.16140118495938],
          [6.041225854875619, 43.16140118495938]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.042525527635682674,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0924980",
      "phases": "abcn",
      "bus1": "93_LVBus0461528",
      "bus2": "93_LVBus0461529",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041225854875619, 43.16140118495938],
          [6.041225854875619, 43.16140118495938],
          [6.041219053642969, 43.16139059034595],
          [6.041217157348792, 43.16137984442476],
          [6.041223648209028, 43.16136521122187],
          [6.041382616285166, 43.16132844140088],
          [6.041414497196759, 43.16132648648346],
          [6.041429408211426, 43.16132869712269],
          [6.041429408211426, 43.16132869712269]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02161111520669952,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0653531",
      "phases": "abcn",
      "bus1": "93_MVLV73091_LV",
      "bus2": "93_LVBus0461523",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040751927453323, 43.163281893086605],
          [6.040758476303101, 43.163269299647894],
          [6.040758476303101, 43.163269299647894],
          [6.040766239749259, 43.16325438868452],
          [6.040623460047194, 43.163174398903436],
          [6.040633629789652, 43.163159647764054],
          [6.040633629789652, 43.163159647764054]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.018230286967485645,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0442217",
      "phases": "abcn",
      "bus1": "93_LVBus0461523",
      "bus2": "93_LVBus0461524",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040633629789652, 43.163159647764054],
          [6.040633629789652, 43.163159647764054],
          [6.040610851088387, 43.16316940134884],
          [6.040526248121885, 43.16309470735614],
          [6.040488571943174, 43.16308243478975],
          [6.04045830891945, 43.163090638715225],
          [6.040423787080479, 43.163109791981796],
          [6.040122392826866, 43.16331253911529],
          [6.040041293013224, 43.163254840395716],
          [6.040047652352488, 43.16324750632986],
          [6.040057386194497, 43.16323628713721],
          [6.040057386194497, 43.16323628713721]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06735396156496541,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0808170",
      "phases": "abcn",
      "bus1": "93_LVBus0461524",
      "bus2": "93_LVBus0461525",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040057386194497, 43.16323628713721],
          [6.040057386194497, 43.16323628713721],
          [6.040029633369894, 43.16324531277118],
          [6.039989783795151, 43.163217797392875],
          [6.04000776835329, 43.163204764465526],
          [6.04001453008338, 43.1631998630207],
          [6.04001453008338, 43.1631998630207]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009756625912990206,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1132534",
      "phases": "abcn",
      "bus1": "93_MVLV42315_LV",
      "bus2": "93_LVBus0461286",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040639600639589, 43.16145584015461],
          [6.040622434566165, 43.1614426530065],
          [6.040622434566165, 43.1614426530065],
          [6.040612104248886, 43.16141617895964],
          [6.040584173109109, 43.16134458435943],
          [6.040527559189456, 43.16136161282308],
          [6.040516272859263, 43.16136207425941],
          [6.040507057220118, 43.16136244624829],
          [6.040507057220118, 43.16136244624829]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0179783681761249,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0639443",
      "phases": "abcn",
      "bus1": "93_MVLV42315_LV",
      "bus2": "93_LVBus0461278",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040639600639589, 43.16145584015461],
          [6.040636861525488, 43.16144230803825],
          [6.040636861525488, 43.16144230803825],
          [6.040667540210127, 43.161346330523315],
          [6.040666883699851, 43.161251434400825],
          [6.040957208068728, 43.16116048241653],
          [6.040976977823547, 43.16117079135577],
          [6.040989879449525, 43.16118033894733],
          [6.040989879449525, 43.16118033894733]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05064200908597843,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0610837",
      "phases": "abcn",
      "bus1": "93_LVBus0461278",
      "bus2": "93_LVBus0461279",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040989879449525, 43.16118033894733],
          [6.040989879449525, 43.16118033894733],
          [6.040998633882039, 43.16116803815965],
          [6.041015613944837, 43.161144192380625],
          [6.041055085607709, 43.16108879120079],
          [6.041191906763679, 43.16103247648664],
          [6.041183960236582, 43.161017262264004],
          [6.041183960236582, 43.161017262264004]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02604523152197405,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0472216",
      "phases": "abcn",
      "bus1": "93_LVBus0461279",
      "bus2": "93_LVBus0461280",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041183960236582, 43.161017262264004],
          [6.041183960236582, 43.161017262264004],
          [6.041205270258763, 43.16102802168775],
          [6.0412820826579, 43.16099420454777],
          [6.041267040897525, 43.16096993493665],
          [6.041256026247338, 43.1609683183447],
          [6.041256026247338, 43.1609683183447]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.013269422082660137,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1129161",
      "phases": "abcn",
      "bus1": "93_LVBus0461280",
      "bus2": "93_LVBus0461281",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041256026247338, 43.1609683183447],
          [6.041256026247338, 43.1609683183447],
          [6.041258233898842, 43.16096024604958],
          [6.041266270294826, 43.16095797188866],
          [6.041330854512109, 43.16096473715057],
          [6.04147143375311, 43.16091527207028],
          [6.041532382429231, 43.16089383007657],
          [6.041534892199402, 43.16087309210716],
          [6.041537733471676, 43.16084968032773],
          [6.041543895667969, 43.16083948373891],
          [6.041543895667969, 43.16083948373891]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03126877710069453,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0981080",
      "phases": "abcn",
      "bus1": "93_LVBus0461281",
      "bus2": "93_LVBus0461282",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041543895667969, 43.16083948373891],
          [6.041543895667969, 43.16083948373891],
          [6.04152593592244, 43.16083610114208],
          [6.041494059791582, 43.160786247712146],
          [6.041378112297346, 43.16060487370497],
          [6.041385680039305, 43.16058101996211],
          [6.041395577508446, 43.16054984524544],
          [6.041401687208368, 43.160538643097546],
          [6.041401687208368, 43.160538643097546]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0374869612257079,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0489342",
      "phases": "abcn",
      "bus1": "93_LVBus0461282",
      "bus2": "93_LVBus0461283",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041401687208368, 43.160538643097546],
          [6.041401687208368, 43.160538643097546],
          [6.041382419275657, 43.16053631301838],
          [6.041325052382614, 43.16055670486685],
          [6.041251061415854, 43.16058300421272],
          [6.041158260229515, 43.16061598804576],
          [6.041137810183781, 43.160592444767396],
          [6.041134665412089, 43.1605888295952],
          [6.041129811924206, 43.16057699847834],
          [6.041129811924206, 43.16057699847834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.026802104950889246,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1134907",
      "phases": "abcn",
      "bus1": "93_LVBus0461283",
      "bus2": "93_LVBus0461284",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041129811924206, 43.16057699847834],
          [6.041129811924206, 43.16057699847834],
          [6.041121884268255, 43.16058553802886],
          [6.041138010199812, 43.16061672295929],
          [6.041073583098257, 43.16068125141542],
          [6.041071816679104, 43.160683012339355],
          [6.041059409641536, 43.160695448192655],
          [6.041063089623713, 43.16070565583791],
          [6.041063089623713, 43.16070565583791]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.016857484881293763,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0804122",
      "phases": "abcn",
      "bus1": "93_MVLV42315_LV",
      "bus2": "93_LVBus0461276",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040639600639589, 43.16145584015461],
          [6.040653148851348, 43.16145940213259],
          [6.040653148851348, 43.16145940213259],
          [6.040665948766039, 43.16145554250002],
          [6.040673971132345, 43.16144980599316],
          [6.040701202990271, 43.161397795525964],
          [6.040705601831855, 43.1613894047715],
          [6.040727112094415, 43.16134833116866],
          [6.040729005865918, 43.16129093497515],
          [6.040722296441731, 43.16124475499162],
          [6.040586402336449, 43.16116438392884],
          [6.040094458999746, 43.16087344268374],
          [6.040113629243298, 43.1608412465718],
          [6.040121881698434, 43.160824582874625],
          [6.040121881698434, 43.160824582874625]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.09716187313561835,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0145991",
      "phases": "abcn",
      "bus1": "93_MVLV12098_LV",
      "bus2": "93_LVBus0461054",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039046169503877, 43.161111660932946],
          [6.039081686240441, 43.16107896410089],
          [6.039081686240441, 43.16107896410089],
          [6.039077133903482, 43.1610800115899],
          [6.03907582606532, 43.16108030854996],
          [6.038327496502413, 43.161251722563485],
          [6.037788707609169, 43.161375142817036],
          [6.036839942227514, 43.16159245778594],
          [6.036839942227514, 43.16159245778594]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.19103172395446053,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0122942",
      "phases": "abcn",
      "bus1": "93_LVBus0461054",
      "bus2": "93_LVBus0461056",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036839942227514, 43.16159245778594],
          [6.036839942227514, 43.16159245778594],
          [6.036833541592437, 43.16158196603607],
          [6.036635223181325, 43.161257131941234],
          [6.036134947587821, 43.1604377123563],
          [6.036132447381168, 43.16043360711974],
          [6.036132447381168, 43.16043360711974]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14101640537225502,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0284042",
      "phases": "abcn",
      "bus1": "93_LVBus0461056",
      "bus2": "93_LVBus0461057",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036132447381168, 43.16043360711974],
          [6.036132447381168, 43.16043360711974],
          [6.036200339027692, 43.16038866924041],
          [6.036417482377002, 43.1602449272815],
          [6.035897908153117, 43.15986108139468],
          [6.035897908153117, 43.15986108139468]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09128738739693168,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0413972",
      "phases": "abcn",
      "bus1": "93_LVBus0461057",
      "bus2": "93_LVBus0461063",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035897908153117, 43.15986108139468],
          [6.035897908153117, 43.15986108139468],
          [6.035218958436618, 43.160265629005245],
          [6.035218958436618, 43.160265629005245]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07119679614289143,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0303045",
      "phases": "abcn",
      "bus1": "93_LVBus0461063",
      "bus2": "93_LVBus0461064",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035218958436618, 43.160265629005245],
          [6.035218958436618, 43.160265629005245],
          [6.035283700443213, 43.16025347709201],
          [6.035283700443213, 43.16025347709201]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0054357017254683775,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0063488",
      "phases": "abcn",
      "bus1": "93_LVBus0461063",
      "bus2": "93_LVBus0461065",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035218958436618, 43.160265629005245],
          [6.035218958436618, 43.160265629005245],
          [6.034681054494616, 43.160548933384135],
          [6.034681054494616, 43.160548933384135]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05389252034850459,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0233171",
      "phases": "abcn",
      "bus1": "93_LVBus0461065",
      "bus2": "93_LVBus0461066",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034681054494616, 43.160548933384135],
          [6.034681054494616, 43.160548933384135],
          [6.034680093431641, 43.160544496257714],
          [6.034656214016873, 43.16043356302968],
          [6.034651779412124, 43.16041293865435],
          [6.034651779412124, 43.16041293865435]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.015294901007732844,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0068829",
      "phases": "abcn",
      "bus1": "93_LVBus0461065",
      "bus2": "93_LVBus0461067",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034681054494616, 43.160548933384135],
          [6.034681054494616, 43.160548933384135],
          [6.034677004532296, 43.160545565091255],
          [6.034265501703335, 43.16020342774096],
          [6.033002258900881, 43.15915308286452],
          [6.032964059737868, 43.159121325932816],
          [6.032960009976903, 43.15911795757908],
          [6.032960009976903, 43.15911795757908]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.21181401266928956,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0263848",
      "phases": "abcn",
      "bus1": "93_LVBus0461057",
      "bus2": "93_LVBus0461062",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035897908153117, 43.15986108139468],
          [6.035897908153117, 43.15986108139468],
          [6.035662117490382, 43.15968298706445],
          [6.035658747004567, 43.1596804408712],
          [6.035657855525406, 43.15967976103452],
          [6.035657855525406, 43.15967976103452]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028052429538751946,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0209823",
      "phases": "abcn",
      "bus1": "93_LVBus0461057",
      "bus2": "93_LVBus0461058",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035897908153117, 43.15986108139468],
          [6.035897908153117, 43.15986108139468],
          [6.035902573308113, 43.159858159306786],
          [6.036504277712463, 43.159481616431464],
          [6.036581780188429, 43.15943311798615],
          [6.036581780188429, 43.15943311798615]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07317100492084178,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0206012",
      "phases": "abcn",
      "bus1": "93_LVBus0461058",
      "bus2": "93_LVBus0461059",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036581780188429, 43.15943311798615],
          [6.036581780188429, 43.15943311798615],
          [6.036996514017745, 43.15910751310203],
          [6.037116017721753, 43.15901369124636],
          [6.038163680540014, 43.15814274455299],
          [6.038174561190594, 43.158133698647525],
          [6.038174561190594, 43.158133698647525]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.19397852969984075,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0322917",
      "phases": "abcn",
      "bus1": "93_LVBus0461059",
      "bus2": "93_LVBus0461060",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038174561190594, 43.158133698647525],
          [6.038174561190594, 43.158133698647525],
          [6.038421038926178, 43.15793435348839],
          [6.038536253987438, 43.15784116361634],
          [6.038540376829144, 43.15783783737621],
          [6.038540376829144, 43.15783783737621]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04433480085178362,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0122936",
      "phases": "abcn",
      "bus1": "93_LVBus0461058",
      "bus2": "93_LVBus0461061",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036581780188429, 43.15943311798615],
          [6.036581780188429, 43.15943311798615],
          [6.037079453829118, 43.15992130464146],
          [6.037079453829118, 43.15992130464146]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06767392865582304,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0105079",
      "phases": "abcn",
      "bus1": "93_LVBus0461054",
      "bus2": "93_LVBus0461055",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036839942227514, 43.16159245778594],
          [6.036839942227514, 43.16159245778594],
          [6.037077677657283, 43.162054951249665],
          [6.03724391423779, 43.16237835460756],
          [6.037265810382243, 43.16239459922873],
          [6.037274429508927, 43.162400993946385],
          [6.037686403226838, 43.16279363628171],
          [6.037701357358055, 43.16280472351424],
          [6.037701357358055, 43.16280472351424]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15355366159389483,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0671859",
      "phases": "abcn",
      "bus1": "93_MVLV12098_LV",
      "bus2": "93_LVBus0461051",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039046169503877, 43.161111660932946],
          [6.039059342489036, 43.161120848600014],
          [6.039059342489036, 43.161120848600014],
          [6.039067583271301, 43.16113606180738],
          [6.039071392443774, 43.16113854779948],
          [6.039074258455927, 43.161138979608474],
          [6.03908753605043, 43.16113929511311],
          [6.039099565277769, 43.16114350331447],
          [6.039103780800568, 43.16114504885719],
          [6.039110458353491, 43.1611470491382],
          [6.03911583658949, 43.16114795194177],
          [6.039118698233147, 43.161147934176725],
          [6.039129157229405, 43.16114588242095],
          [6.039142452374126, 43.16114265349069],
          [6.039147951307123, 43.161140278140564],
          [6.039150679811223, 43.16113857400633],
          [6.039196556573437, 43.161108586865865],
          [6.039249888648555, 43.16107149772226],
          [6.039427234506973, 43.161017502029004],
          [6.039456063971153, 43.161009374818825],
          [6.039468330538639, 43.16100868179609],
          [6.039468330538639, 43.16100868179609]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039236704560871354,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0866298",
      "phases": "abcn",
      "bus1": "93_LVBus0461051",
      "bus2": "93_LVBus0461052",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039468330538639, 43.16100868179609],
          [6.039468330538639, 43.16100868179609],
          [6.039475711293642, 43.16101015410338],
          [6.039481908089178, 43.16101174820639],
          [6.039488620588298, 43.16101562710309],
          [6.039501516992783, 43.16102910562869],
          [6.039561994311163, 43.16109231005942],
          [6.039560075590075, 43.161092565139725]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.012253027577655807,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0630901",
      "phases": "abcn",
      "bus1": "93_LVBus0461052",
      "bus2": "93_LVBus1341852",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039560075590075, 43.161092565139725],
          [6.039558156868988, 43.16109282022003],
          [6.039553526595615, 43.16108903139043],
          [6.039547203712444, 43.16109005903349],
          [6.039544880891125, 43.16109272058555],
          [6.039544880891125, 43.16109272058555]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0014424115783302966,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0996144",
      "phases": "abcn",
      "bus1": "93_MVLV12098_LV",
      "bus2": "93_LVBus0461049",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039046169503877, 43.161111660932946],
          [6.039060774441376, 43.1611182807515],
          [6.039060774441376, 43.1611182807515],
          [6.039069828983397, 43.16113525578784],
          [6.039072807278042, 43.16113800429779],
          [6.039088224816874, 43.16113854280125],
          [6.039091900528199, 43.16113895567302],
          [6.039100039333217, 43.16114170605566],
          [6.03910436923497, 43.161143310614186],
          [6.039107435767447, 43.16114418522891],
          [6.039113069591147, 43.16114524111638],
          [6.039117440045398, 43.16114556706021],
          [6.039121206574563, 43.16114548210218],
          [6.039127163873713, 43.16114469195771],
          [6.039132880281471, 43.16114359531612],
          [6.039138164847034, 43.16114227971487],
          [6.039144001591207, 43.16114018952934],
          [6.039148468422153, 43.16113781380507],
          [6.039195016815681, 43.16110738075617],
          [6.039248630656942, 43.16106970624693],
          [6.039311893205428, 43.16105002958782],
          [6.039395231913582, 43.1610261524459],
          [6.039454333887269, 43.16100731180949],
          [6.039460344645947, 43.161003344752174],
          [6.039466387454269, 43.16099682215811],
          [6.039464651026504, 43.16098759976626],
          [6.039463505084393, 43.16098761231697]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.040703285370963696,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0904807",
      "phases": "abcn",
      "bus1": "93_LVBus0461049",
      "bus2": "93_LVBus1351501",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039463505084393, 43.16098761231697],
          [6.039470218392565, 43.160987623562875],
          [6.039471184706056, 43.16099175466724],
          [6.039480284959835, 43.1609918814425],
          [6.039483466158109, 43.16098709456585],
          [6.039483466158109, 43.16098709456585]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0017972620324301523,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0451882",
      "phases": "abcn",
      "bus1": "93_LVBus0461049",
      "bus2": "93_LVBus1372263",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039463505084393, 43.16098761231697],
          [6.039455645834107, 43.160987613621785],
          [6.039456095644455, 43.16099154667788],
          [6.039445069011273, 43.16099222390598],
          [6.039444031628781, 43.16098698893295],
          [6.039444031628781, 43.16098698893295]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.001926068423922996,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0579578",
      "phases": "abcn",
      "bus1": "93_MVLV35416_LV",
      "bus2": "93_LVBus0461231",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.04012296640926, 43.16004960861307],
          [6.040137197687796, 43.160046230322365],
          [6.040137197687796, 43.160046230322365],
          [6.040273324110019, 43.159978580736286],
          [6.040273646280813, 43.159973280870425],
          [6.040070923746543, 43.1597510430985],
          [6.040059066497991, 43.1597493115573],
          [6.040059066497991, 43.1597493115573]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04464231390983551,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0838593",
      "phases": "abcn",
      "bus1": "93_MVLV35416_LV",
      "bus2": "93_LVBus0461229",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.04012296640926, 43.16004960861307],
          [6.04013455526587, 43.16004316444315],
          [6.04013455526587, 43.16004316444315],
          [6.040144055672218, 43.16003367125532],
          [6.040259667566677, 43.15997790969039],
          [6.040260500945691, 43.159971962571234],
          [6.040260500945691, 43.159971962571234]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.01323147698117376,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0582230",
      "phases": "abcn",
      "bus1": "93_MVLV57051_LV",
      "bus2": "93_LVBus0461388",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040021724834934, 43.15666909983243],
          [6.040009411291916, 43.156653784459834],
          [6.040009411291916, 43.156653784459834],
          [6.040002301738467, 43.15661778218619],
          [6.040018570290146, 43.15657278826797],
          [6.040095077164466, 43.15654022371669],
          [6.040212438714566, 43.15653978954771],
          [6.040212438714566, 43.15653978954771]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.025955488315678923,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0152773",
      "phases": "abcn",
      "bus1": "93_LVBus0461388",
      "bus2": "93_LVBus0461389",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040212438714566, 43.15653978954771],
          [6.040212438714566, 43.15653978954771],
          [6.040420899200449, 43.15684023262315],
          [6.040420899200449, 43.15684023262315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03743733360980308,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0200376",
      "phases": "abcn",
      "bus1": "93_LVBus0461389",
      "bus2": "93_LVBus0461394",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040420899200449, 43.15684023262315],
          [6.040420899200449, 43.15684023262315],
          [6.040415137434917, 43.15684176264252],
          [6.040306777743263, 43.15687057864493],
          [6.04030555812837, 43.15687090855543],
          [6.040301016549554, 43.15687211763272],
          [6.040301016549554, 43.15687211763272]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.010373959080241666,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0109387",
      "phases": "abcn",
      "bus1": "93_LVBus0461389",
      "bus2": "93_LVBus0461390",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040420899200449, 43.15684023262315],
          [6.040420899200449, 43.15684023262315],
          [6.040630651605698, 43.15725647037693],
          [6.040641779048872, 43.1572785454857],
          [6.040709743655915, 43.157413410200895],
          [6.040874813722332, 43.15780480918698],
          [6.040876475843027, 43.15780810675217],
          [6.040881209181538, 43.15781750449106],
          [6.040881209181538, 43.15781750449106]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11488443107959306,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0387766",
      "phases": "abcn",
      "bus1": "93_LVBus0461390",
      "bus2": "93_LVBus0461393",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040881209181538, 43.15781750449106],
          [6.040881209181538, 43.15781750449106],
          [6.041063087897101, 43.15821823516374],
          [6.041214012662593, 43.15855074984057],
          [6.041225710310987, 43.15857651996172],
          [6.041225710310987, 43.15857651996172]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08885660094888308,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0341897",
      "phases": "abcn",
      "bus1": "93_LVBus0461390",
      "bus2": "93_LVBus0461391",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040881209181538, 43.15781750449106],
          [6.040881209181538, 43.15781750449106],
          [6.040886747727222, 43.15781555941306],
          [6.040892274591838, 43.157813623732274],
          [6.042159928580537, 43.15736896280435],
          [6.042165034981794, 43.1573671764901],
          [6.042165467617872, 43.1573670266358],
          [6.042165467617872, 43.1573670266358]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11582214503767944,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0341819",
      "phases": "abcn",
      "bus1": "93_LVBus0461391",
      "bus2": "93_LVBus0461392",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.042165467617872, 43.1573670266358],
          [6.042165467617872, 43.1573670266358],
          [6.04216962407507, 43.15737032800537],
          [6.042594286743763, 43.15770822995966],
          [6.043353726986493, 43.15831249789333],
          [6.043397420804028, 43.15834726353578],
          [6.043397420804028, 43.15834726353578]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14798215398436637,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0442239",
      "phases": "abcn",
      "bus1": "93_MVLV57051_LV",
      "bus2": "93_LVBus0461378",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040021724834934, 43.15666909983243],
          [6.040027785187669, 43.156656370444594],
          [6.040027785187669, 43.156656370444594],
          [6.040063293248497, 43.15658180448221],
          [6.040065317446377, 43.15657756121155],
          [6.040065317446377, 43.15657756121155]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.009272277826661846,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0385711",
      "phases": "abcn",
      "bus1": "93_LVBus0461378",
      "bus2": "93_LVBus0461379",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040065317446377, 43.15657756121155],
          [6.040065317446377, 43.15657756121155],
          [6.040204981230837, 43.15652700495454],
          [6.040204981230837, 43.15652700495454]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012672064428733285,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0181826",
      "phases": "abcn",
      "bus1": "93_LVBus0461379",
      "bus2": "93_LVBus0461380",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040204981230837, 43.15652700495454],
          [6.040204981230837, 43.15652700495454],
          [6.04116745982379, 43.15610786209894],
          [6.04116745982379, 43.15610786209894]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.09108458228235579,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0349477",
      "phases": "abcn",
      "bus1": "93_LVBus0461380",
      "bus2": "93_LVBus0461382",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.04116745982379, 43.15610786209894],
          [6.04116745982379, 43.15610786209894],
          [6.040990509376946, 43.15587149774378],
          [6.040804934594154, 43.15564560357132],
          [6.040797084536978, 43.15563511716587],
          [6.040794140477278, 43.15563118027647],
          [6.040794140477278, 43.15563118027647]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.06105681513609329,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0562638",
      "phases": "abcn",
      "bus1": "93_LVBus0461382",
      "bus2": "93_LVBus0461383",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040794140477278, 43.15563118027647],
          [6.040794140477278, 43.15563118027647],
          [6.040799547794256, 43.15563330521515],
          [6.040908702746751, 43.15566227746523],
          [6.041118178365862, 43.15562654368151],
          [6.041119244931796, 43.15559045715295],
          [6.041119373279373, 43.155585964497504],
          [6.041119373279373, 43.155585964497504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.031945987763641444,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0858264",
      "phases": "abcn",
      "bus1": "93_LVBus0461383",
      "bus2": "93_LVBus0461384",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.041119373279373, 43.155585964497504],
          [6.041119373279373, 43.155585964497504],
          [6.041159056950781, 43.15561078650847],
          [6.041584175171977, 43.15549946613023],
          [6.041543752240909, 43.15542464271907],
          [6.041541130335881, 43.15541979528423],
          [6.041541130335881, 43.15541979528423]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05048577235712354,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0189409",
      "phases": "abcn",
      "bus1": "93_LVBus0461382",
      "bus2": "93_LVBus0461385",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040794140477278, 43.15563118027647],
          [6.040794140477278, 43.15563118027647],
          [6.040616258489846, 43.155501062944836],
          [6.040611913639228, 43.155497884957484],
          [6.040611913639228, 43.155497884957484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.020951545827410295,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0469997",
      "phases": "abcn",
      "bus1": "93_LVBus0461385",
      "bus2": "93_LVBus0461386",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040611913639228, 43.155497884957484],
          [6.040611913639228, 43.155497884957484],
          [6.040569662191844, 43.15542555282606],
          [6.040577279415597, 43.15541315644216],
          [6.040612005079815, 43.15535660620524],
          [6.040628962075053, 43.155328992688915],
          [6.040628962075053, 43.155328992688915]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.02050160143734975,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0112773",
      "phases": "abcn",
      "bus1": "93_LVBus0461380",
      "bus2": "93_LVBus0461381",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.04116745982379, 43.15610786209894],
          [6.04116745982379, 43.15610786209894],
          [6.041265631021927, 43.15610705479729],
          [6.041276940013503, 43.15610696124057],
          [6.041276940013503, 43.15610696124057]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.008905049893542847,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0470011",
      "phases": "abcn",
      "bus1": "93_MVLV57051_LV",
      "bus2": "93_LVBus0461376",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040021724834934, 43.15666909983243],
          [6.040024377312846, 43.15668243700629],
          [6.040024377312846, 43.15668243700629],
          [6.040039528291531, 43.15675860980624],
          [6.040039528291531, 43.15675860980624]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008551727320649665,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0604179",
      "phases": "abcn",
      "bus1": "93_MVLV57051_LV",
      "bus2": "93_LVBus0461360",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040021724834934, 43.15666909983243],
          [6.040006459648568, 43.156676633256005],
          [6.040006459648568, 43.156676633256005],
          [6.039935719923286, 43.15671157114966],
          [6.039935719923286, 43.15671157114966]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.006940353908492199,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0334813",
      "phases": "abcn",
      "bus1": "93_LVBus0461360",
      "bus2": "93_LVBus0461361",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039935719923286, 43.15671157114966],
          [6.039935719923286, 43.15671157114966],
          [6.039740613259973, 43.15686960783704],
          [6.039740613259973, 43.15686960783704]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.023665808294194197,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0392863",
      "phases": "abcn",
      "bus1": "93_LVBus0461361",
      "bus2": "93_LVBus0461371",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039740613259973, 43.15686960783704],
          [6.039740613259973, 43.15686960783704],
          [6.039736375030441, 43.15687285715615],
          [6.0393614825271, 43.157187078656314],
          [6.039321910669137, 43.15721743298597],
          [6.039321910669137, 43.15721743298597]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.051510786772972154,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1043055",
      "phases": "abcn",
      "bus1": "93_LVBus0461371",
      "bus2": "93_LVBus0461374",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039321910669137, 43.15721743298597],
          [6.039321910669137, 43.15721743298597],
          [6.039327917194359, 43.15721836805467],
          [6.039384047956353, 43.15722709893204],
          [6.039404940372695, 43.15720659035225],
          [6.039404940372695, 43.15720659035225]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.008008911177113229,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0355921",
      "phases": "abcn",
      "bus1": "93_LVBus0461371",
      "bus2": "93_LVBus0461373",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039321910669137, 43.15721743298597],
          [6.039321910669137, 43.15721743298597],
          [6.039749552598273, 43.15756735830125],
          [6.039863182426061, 43.15772302608854],
          [6.039993008109135, 43.157900863925136],
          [6.040016642238153, 43.15793323793359],
          [6.040040254966927, 43.1579635619419],
          [6.040040254966927, 43.1579635619419]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10212936807542103,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0346150",
      "phases": "abcn",
      "bus1": "93_LVBus0461371",
      "bus2": "93_LVBus0461372",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039321910669137, 43.15721743298597],
          [6.039321910669137, 43.15721743298597],
          [6.039317698062909, 43.157220699392866],
          [6.039180293621884, 43.157327382777645],
          [6.038993556998613, 43.15747236618851],
          [6.038985131710935, 43.15747889897797],
          [6.038671600334482, 43.15772231963294],
          [6.038600176800856, 43.15777777853591],
          [6.038595964112483, 43.1577810449163],
          [6.038595964112483, 43.1577810449163]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0860621897079047,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0171556",
      "phases": "abcn",
      "bus1": "93_LVBus0461361",
      "bus2": "93_LVBus0461362",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039740613259973, 43.15686960783704],
          [6.039740613259973, 43.15686960783704],
          [6.039734588603476, 43.15686877235717],
          [6.038714585091288, 43.156786800258956],
          [6.038019328435825, 43.15673091904575],
          [6.037987026605752, 43.15672801256046],
          [6.037987026605752, 43.15672801256046]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.14349160839485275,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0289970",
      "phases": "abcn",
      "bus1": "93_LVBus0461362",
      "bus2": "93_LVBus0461366",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037987026605752, 43.15672801256046],
          [6.037987026605752, 43.15672801256046],
          [6.037263795029155, 43.156746566783376],
          [6.037229991658024, 43.15673235188249],
          [6.036746088335077, 43.15652637016382],
          [6.036746088335077, 43.15652637016382]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10755632467243811,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0068248",
      "phases": "abcn",
      "bus1": "93_LVBus0461366",
      "bus2": "93_LVBus0461368",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036746088335077, 43.15652637016382],
          [6.036746088335077, 43.15652637016382],
          [6.036499297162781, 43.15684115649394],
          [6.036488687558155, 43.15685479802051],
          [6.036488687558155, 43.15685479802051]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.04206643719049614,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0203577",
      "phases": "abcn",
      "bus1": "93_LVBus0461368",
      "bus2": "93_LVBus0461370",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036488687558155, 43.15685479802051],
          [6.036488687558155, 43.15685479802051],
          [6.036470570799668, 43.15705025084674],
          [6.036461706822691, 43.15714584338607],
          [6.036461295005296, 43.15715032781361],
          [6.036461295005296, 43.15715032781361]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.032907621836809384,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0183114",
      "phases": "abcn",
      "bus1": "93_LVBus0461368",
      "bus2": "93_LVBus0461369",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036488687558155, 43.15685479802051],
          [6.036488687558155, 43.15685479802051],
          [6.036344349264771, 43.15681918197425],
          [6.036209574344666, 43.15678593440709],
          [6.036165843687098, 43.15677514647121],
          [6.036160026163664, 43.156773710020914],
          [6.036160026163664, 43.156773710020914]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.028208265163425797,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0051695",
      "phases": "abcn",
      "bus1": "93_LVBus0461366",
      "bus2": "93_LVBus0461367",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.036746088335077, 43.15652637016382],
          [6.036746088335077, 43.15652637016382],
          [6.036869513930053, 43.15634577913274],
          [6.036947125576582, 43.15623221098912],
          [6.037019284787372, 43.15612804107548],
          [6.03715527252454, 43.15593172607335],
          [6.037156238974397, 43.15593032559755],
          [6.037158049157992, 43.15592771776004],
          [6.037139201271358, 43.15591985892115],
          [6.037139201271358, 43.15591985892115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0762356777890786,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0179368",
      "phases": "abcn",
      "bus1": "93_LVBus0461362",
      "bus2": "93_LVBus0461363",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037987026605752, 43.15672801256046],
          [6.037987026605752, 43.15672801256046],
          [6.03796196734702, 43.15700412445106],
          [6.037957987258374, 43.15706121447533],
          [6.037939410630479, 43.15732714602354],
          [6.037934700650383, 43.15739465880362],
          [6.037934700650383, 43.15739465880362]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07418587254894513,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0256948",
      "phases": "abcn",
      "bus1": "93_LVBus0461363",
      "bus2": "93_LVBus0461364",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037934700650383, 43.15739465880362],
          [6.037934700650383, 43.15739465880362],
          [6.037587766105096, 43.157642753930794],
          [6.037583537776879, 43.15764577795898],
          [6.037583385343905, 43.15764589114873],
          [6.037583385343905, 43.15764589114873]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03994308467835582,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1012801",
      "phases": "abcn",
      "bus1": "93_LVBus0461364",
      "bus2": "93_LVBus0461365",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037583385343905, 43.15764589114873],
          [6.037583385343905, 43.15764589114873],
          [6.037587128096299, 43.15764944980454],
          [6.03760168200055, 43.15766331204951],
          [6.037450757035891, 43.15781502680389],
          [6.037320025822726, 43.15794644615993],
          [6.037296819987624, 43.15796977738688],
          [6.037275341460038, 43.157960570131266],
          [6.037275341460038, 43.157960570131266]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04658447300208578,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0808202",
      "phases": "abcn",
      "bus1": "93_MVLV57051_LV",
      "bus2": "93_LVBus0461357",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040021724834934, 43.15666909983243],
          [6.040003708287569, 43.156666339615654],
          [6.040003708287569, 43.156666339615654],
          [6.039881327368827, 43.156647590706164],
          [6.039770629849028, 43.15644851375149],
          [6.039669875343878, 43.15646397079696],
          [6.039658464201592, 43.1564657226834],
          [6.039658464201592, 43.1564657226834]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04336929626192576,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0171583",
      "phases": "abcn",
      "bus1": "93_LVBus0461357",
      "bus2": "93_LVBus0461358",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039658464201592, 43.1564657226834],
          [6.039658464201592, 43.1564657226834],
          [6.039438521213683, 43.156351328724476],
          [6.039217504244848, 43.156355356164305],
          [6.038542757612616, 43.15636763229979],
          [6.038459988063782, 43.1563691380934],
          [6.038459988063782, 43.1563691380934]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.10155607328658176,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1082308",
      "phases": "abcn",
      "bus1": "93_MVLV57051_LV",
      "bus2": "93_LVBus0461348",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.040021724834934, 43.15666909983243],
          [6.040004754172592, 43.156663884020595],
          [6.040004754172592, 43.156663884020595],
          [6.039902554420064, 43.156632476140125],
          [6.039733749627398, 43.15631934893602],
          [6.039731698609404, 43.156315543102224],
          [6.039731698609404, 43.156315543102224]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04686789169794437,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0068249",
      "phases": "abcn",
      "bus1": "93_LVBus0461348",
      "bus2": "93_LVBus0461349",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039731698609404, 43.156315543102224],
          [6.039731698609404, 43.156315543102224],
          [6.039681949261402, 43.15623341351462],
          [6.039557558126376, 43.156028090104165],
          [6.039455023896481, 43.15585883571843],
          [6.039407134344766, 43.155680203599715],
          [6.039407134344766, 43.155680203599715]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07572852445869135,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0346187",
      "phases": "abcn",
      "bus1": "93_LVBus0461349",
      "bus2": "93_LVBus0461353",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039407134344766, 43.155680203599715],
          [6.039407134344766, 43.155680203599715],
          [6.039265816674632, 43.15573138253326],
          [6.039265816674632, 43.15573138253326]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.012823449376437035,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1066050",
      "phases": "abcn",
      "bus1": "93_LVBus0461353",
      "bus2": "93_LVBus0461354",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039265816674632, 43.15573138253326],
          [6.039265816674632, 43.15573138253326],
          [6.039197764754314, 43.155741456541605],
          [6.039192980432619, 43.155735649297235],
          [6.039164527071821, 43.15570110292464],
          [6.039164527071821, 43.15570110292464]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.010882130539781265,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1012802",
      "phases": "abcn",
      "bus1": "93_LVBus0461354",
      "bus2": "93_LVBus0461355",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039164527071821, 43.15570110292464],
          [6.039164527071821, 43.15570110292464],
          [6.039140266487546, 43.15574695702112],
          [6.038521960916742, 43.155798849318266],
          [6.038506672860392, 43.15577052253012],
          [6.038506672860392, 43.15577052253012]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05946579350528489,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0138874",
      "phases": "abcn",
      "bus1": "93_LVBus0461349",
      "bus2": "93_LVBus0461350",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.039407134344766, 43.155680203599715],
          [6.039407134344766, 43.155680203599715],
          [6.039325887509033, 43.155426530554365],
          [6.039306620774602, 43.155366365955665],
          [6.038789650929669, 43.154784218635434],
          [6.038789650929669, 43.154784218635434]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.11295295034378111,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0339351",
      "phases": "abcn",
      "bus1": "93_LVBus0461350",
      "bus2": "93_LVBus0461351",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038789650929669, 43.154784218635434],
          [6.038789650929669, 43.154784218635434],
          [6.038968881310102, 43.15481705348494],
          [6.039583401811506, 43.1544832687485],
          [6.03958733825205, 43.15448773806993],
          [6.039629696020723, 43.154535799841845],
          [6.039629696020723, 43.154535799841845]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.08420890012456315,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0299833",
      "phases": "abcn",
      "bus1": "93_LVBus0461350",
      "bus2": "93_LVBus0461352",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038789650929669, 43.154784218635434],
          [6.038789650929669, 43.154784218635434],
          [6.038544065204149, 43.15488400152903],
          [6.038542856018301, 43.15488449295975],
          [6.038538701812356, 43.15488618329535],
          [6.038538701812356, 43.15488618329535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02334386775832542,
      "ground": "gnd"
    },
    {
      "id": "93_108928",
      "phases": "abc",
      "bus1": "93_MVBus13594",
      "bus2": "93_MVLV14528",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.038190793951713, 43.154577109743286],
          [6.038190793951713, 43.154577109743286],
          [6.038196259452147, 43.154560479440285],
          [6.038095914218893, 43.15460973996366],
          [6.038014169606532, 43.154641260485754],
          [6.037917019932013, 43.15466248296312],
          [6.037909871017879, 43.15466631828868],
          [6.037890773902489, 43.154671573059304],
          [6.037891603387195, 43.154685036075165]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150",
      "length": 0.02986779882706064,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0903468",
      "phases": "abcn",
      "bus1": "93_MVLV14528_LV",
      "bus2": "93_LVBus0461096",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037891603387195, 43.154685036075165],
          [6.037881230513184, 43.154673898952176],
          [6.037881230513184, 43.154673898952176],
          [6.037863928408239, 43.15465531057767],
          [6.03778806533177, 43.15464249248779],
          [6.037651635230211, 43.1548982945663],
          [6.03761673029775, 43.15496374539637],
          [6.037607082501198, 43.154981824087265],
          [6.037583753006984, 43.15498259263053],
          [6.037583753006984, 43.15498259263053]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051201442012430716,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0522630",
      "phases": "abcn",
      "bus1": "93_LVBus0461096",
      "bus2": "93_LVBus0461097",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037583753006984, 43.15498259263053],
          [6.037583753006984, 43.15498259263053],
          [6.037601887256816, 43.15499731174326],
          [6.037485684059881, 43.155204340946824],
          [6.037474089462609, 43.15522500519735],
          [6.037384459745739, 43.1553846977512],
          [6.037354711116276, 43.15538117239216],
          [6.037354711116276, 43.15538117239216]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.051181985400207235,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1053453",
      "phases": "abcn",
      "bus1": "93_LVBus0461097",
      "bus2": "93_LVBus0461098",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037354711116276, 43.15538117239216],
          [6.037354711116276, 43.15538117239216],
          [6.037372903176471, 43.15539678899948],
          [6.037348247114577, 43.155442053647235],
          [6.037150692096851, 43.1558047748472],
          [6.037139539266723, 43.15582524394399],
          [6.037156286559547, 43.15583444342432],
          [6.037161190195054, 43.155837143564256],
          [6.037161190195054, 43.155837143564256]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.05572650539887427,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1082284",
      "phases": "abcn",
      "bus1": "93_LVBus0461098",
      "bus2": "93_LVBus0461099",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037161190195054, 43.155837143564256],
          [6.037161190195054, 43.155837143564256],
          [6.03713529263087, 43.155836192669284],
          [6.037103093395749, 43.15589311328917],
          [6.037078611024365, 43.15589754621417],
          [6.037072660459445, 43.15589862384727],
          [6.037072660459445, 43.15589862384727]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.011503342535255826,
      "ground": "gnd"
    },
    {
      "id": "93_15258",
      "phases": "abc",
      "bus1": "93_MVBus13593",
      "bus2": "93_MVLV01467",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.037121924623805, 43.153708755539746],
          [6.036402033288449, 43.15436613434288],
          [6.035603462050918, 43.1542326258203],
          [6.035336180685466, 43.154181332540546],
          [6.035330966300138, 43.154207038354535]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.18270601764769245,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0185476",
      "phases": "abcn",
      "bus1": "93_MVLV01467_LV",
      "bus2": "93_LVBus0460998",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035330966300138, 43.154207038354535],
          [6.035326945072546, 43.15419054630081],
          [6.035326945072546, 43.15419054630081],
          [6.035325473271542, 43.154186189770265],
          [6.035392074916868, 43.15416867584236],
          [6.035392074916868, 43.15416867584236]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0062545745343470065,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0148704",
      "phases": "abcn",
      "bus1": "93_LVBus0460998",
      "bus2": "93_LVBus0460999",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035392074916868, 43.15416867584236],
          [6.035392074916868, 43.15416867584236],
          [6.035787318920767, 43.15422513739285],
          [6.035832325132935, 43.15422809227403],
          [6.035843798917279, 43.15422884806582],
          [6.035707950124855, 43.15451825736521],
          [6.035597167601731, 43.15475426626006],
          [6.035317077831319, 43.15535093051439],
          [6.035307244443183, 43.15537186660253],
          [6.035900607891191, 43.15540975327808],
          [6.035931188790925, 43.15541170331116],
          [6.035931188790925, 43.15541170331116]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.22258211444653636,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0232326",
      "phases": "abcn",
      "bus1": "93_MVLV01467_LV",
      "bus2": "93_LVBus0460979",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035330966300138, 43.154207038354535],
          [6.035315915273451, 43.15419803201031],
          [6.035315915273451, 43.15419803201031],
          [6.03529693709023, 43.1541684559057],
          [6.03529693709023, 43.1541684559057]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.003630306007389845,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0037718",
      "phases": "abcn",
      "bus1": "93_LVBus0460979",
      "bus2": "93_LVBus0460992",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03529693709023, 43.1541684559057],
          [6.03529693709023, 43.1541684559057],
          [6.03527428092318, 43.154137468514925],
          [6.035245925817225, 43.1541322935716],
          [6.035245925817225, 43.1541322935716]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.006281646632755882,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0831100",
      "phases": "abcn",
      "bus1": "93_LVBus0460992",
      "bus2": "93_LVBus0460993",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035245925817225, 43.1541322935716],
          [6.035245925817225, 43.1541322935716],
          [6.035241286665918, 43.15413695065244],
          [6.035228841603815, 43.154134654251244],
          [6.035228507034055, 43.1541292601488],
          [6.035228507034055, 43.1541292601488]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0022841392743212403,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0735039",
      "phases": "abcn",
      "bus1": "93_LVBus0460993",
      "bus2": "93_LVBus0460994",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.035228507034055, 43.1541292601488],
          [6.035228507034055, 43.1541292601488],
          [6.035205046662534, 43.15414804847338],
          [6.035078398552337, 43.15412969326123],
          [6.034932048105666, 43.15401107276195],
          [6.03487875101731, 43.15376414246691],
          [6.034830581140885, 43.15374140062453],
          [6.034830581140885, 43.15374140062453]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.06352291344644863,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1043052",
      "phases": "abcn",
      "bus1": "93_LVBus0460994",
      "bus2": "93_LVBus0460995",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034830581140885, 43.15374140062453],
          [6.034830581140885, 43.15374140062453],
          [6.034824451630799, 43.15374160285285],
          [6.034782685040656, 43.153742979158345],
          [6.034538581358888, 43.15325551193427],
          [6.034537326559051, 43.1532530007657],
          [6.034498351817996, 43.15315429017858],
          [6.034497382988945, 43.15315183211687],
          [6.034490700283234, 43.15313635818649],
          [6.034500213031499, 43.15312725188344],
          [6.034521818064984, 43.15311495863994],
          [6.034521818064984, 43.15311495863994]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07887900634830602,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1140657",
      "phases": "abcn",
      "bus1": "93_LVBus0460995",
      "bus2": "93_LVBus0460996",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.034521818064984, 43.15311495863994],
          [6.034521818064984, 43.15311495863994],
          [6.034486697934077, 43.15311690632413],
          [6.034478049192794, 43.15310868665152],
          [6.034466263021124, 43.153033701832044],
          [6.034427460250269, 43.15295352274695],
          [6.034376763477224, 43.152900250932994],
          [6.034274856376002, 43.15269092815936],
          [6.034227503544008, 43.15258781115491],
          [6.034215593929843, 43.152576447856596],
          [6.034219304301923, 43.152567280664435],
          [6.034248666908955, 43.15254953942764],
          [6.034248666908955, 43.15254953942764]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.0715903697592308,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0037676",
      "phases": "abcn",
      "bus1": "93_LVBus0460979",
      "bus2": "93_LVBus0460980",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03529693709023, 43.1541684559057],
          [6.03529693709023, 43.1541684559057],
          [6.035408138535774, 43.1542287714404],
          [6.034419795380018, 43.15445056126592],
          [6.033742612404724, 43.154602511817174],
          [6.033742612404724, 43.154602511817174]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1529447995747334,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0092582",
      "phases": "abcn",
      "bus1": "93_LVBus0460980",
      "bus2": "93_LVBus0460991",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033742612404724, 43.154602511817174],
          [6.033742612404724, 43.154602511817174],
          [6.033451011429769, 43.15468987269308],
          [6.033447311072089, 43.15469098054663],
          [6.033445334202208, 43.154691570317866],
          [6.033445334202208, 43.154691570317866]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02612543732340764,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0071296",
      "phases": "abcn",
      "bus1": "93_LVBus0460980",
      "bus2": "93_LVBus0460981",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033742612404724, 43.154602511817174],
          [6.033742612404724, 43.154602511817174],
          [6.033543837996771, 43.15397022691578],
          [6.033543837996771, 43.15397022691578]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.07208075229908421,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0566675",
      "phases": "abcn",
      "bus1": "93_LVBus0460981",
      "bus2": "93_LVBus0460982",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033543837996771, 43.15397022691578],
          [6.033543837996771, 43.15397022691578],
          [6.033539380286345, 43.15397331264468],
          [6.03344112551331, 43.15404118702047],
          [6.03280971167914, 43.153859221588384],
          [6.03272006988069, 43.15392253529799],
          [6.032696757755938, 43.153915728921795],
          [6.03268122042848, 43.15391119119418],
          [6.03268122042848, 43.15391119119418]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.08021240653139217,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0774412",
      "phases": "abcn",
      "bus1": "93_LVBus0460982",
      "bus2": "93_LVBus0460983",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.03268122042848, 43.15391119119418],
          [6.03268122042848, 43.15391119119418],
          [6.032681772596872, 43.15392016656039],
          [6.032683099386904, 43.15394177034556],
          [6.032498273102382, 43.15405766916593],
          [6.03243896663448, 43.15409485260321],
          [6.032793074540336, 43.154390454311425],
          [6.032774930572894, 43.15440500251094],
          [6.032771249803783, 43.15440794452143],
          [6.032770781974272, 43.15440831141484],
          [6.032770781974272, 43.15440831141484]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.07591367889590928,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0395905",
      "phases": "abcn",
      "bus1": "93_LVBus0460981",
      "bus2": "93_LVBus0460984",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033543837996771, 43.15397022691578],
          [6.033543837996771, 43.15397022691578],
          [6.033884276921266, 43.15394282175825],
          [6.034052759735101, 43.15378734158103],
          [6.034062466336085, 43.153778381542985],
          [6.034062466336085, 43.153778381542985]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.05117673924849308,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0142089",
      "phases": "abcn",
      "bus1": "93_LVBus0460981",
      "bus2": "93_LVBus0460985",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033543837996771, 43.15397022691578],
          [6.033543837996771, 43.15397022691578],
          [6.033492059588095, 43.15362775043582],
          [6.033492059588095, 43.15362775043582]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.038280053421397404,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0413655",
      "phases": "abcn",
      "bus1": "93_LVBus0460985",
      "bus2": "93_LVBus0460986",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033492059588095, 43.15362775043582],
          [6.033492059588095, 43.15362775043582],
          [6.033232907543912, 43.153775127830734],
          [6.033230394810799, 43.153776554545225],
          [6.033228060178174, 43.15377788518115],
          [6.033228060178174, 43.15377788518115]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.027189908790110753,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0220935",
      "phases": "abcn",
      "bus1": "93_LVBus0460985",
      "bus2": "93_LVBus0460988",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033492059588095, 43.15362775043582],
          [6.033492059588095, 43.15362775043582],
          [6.033606344013861, 43.153524875322084],
          [6.033606344013861, 43.153524875322084]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.014731947121171362,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0296984",
      "phases": "abcn",
      "bus1": "93_LVBus0460988",
      "bus2": "93_LVBus0460989",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033606344013861, 43.153524875322084],
          [6.033606344013861, 43.153524875322084],
          [6.033602767618215, 43.15352122088277],
          [6.033406434433664, 43.1533207895218],
          [6.033406105494127, 43.153320450071874],
          [6.03340285806345, 43.15331713507645],
          [6.03340285806345, 43.15331713507645]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.02840038068496963,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0123811",
      "phases": "abcn",
      "bus1": "93_LVBus0460985",
      "bus2": "93_LVBus0460987",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033492059588095, 43.15362775043582],
          [6.033492059588095, 43.15362775043582],
          [6.033486275763029, 43.15362625873005],
          [6.033098470593699, 43.15352639566762],
          [6.033073174976875, 43.15351988255822],
          [6.033073174976875, 43.15351988255822]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03611711121748749,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0010226",
      "phases": "abcn",
      "bus1": "93_LVBus0460980",
      "bus2": "93_LVBus0460990",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033742612404724, 43.154602511817174],
          [6.033742612404724, 43.154602511817174],
          [6.033903892187315, 43.155064826217796],
          [6.033903892187315, 43.155064826217796]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0530098780775886,
      "ground": "gnd"
    },
    {
      "id": "93_24631",
      "phases": "abc",
      "bus1": "93_MVBus13592",
      "bus2": "93_MVLV55054",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033687626261416, 43.15081242118252],
          [6.033363536479144, 43.15101690169951],
          [6.033118314380501, 43.1511984992412],
          [6.033104975609761, 43.15118973947735]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.0631699635521506,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0123157",
      "phases": "abcn",
      "bus1": "93_MVLV55054_LV",
      "bus2": "93_LVBus0461334",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033104975609761, 43.15118973947735],
          [6.033101315722535, 43.151202943346796],
          [6.033101315722535, 43.151202943346796],
          [6.033094905471509, 43.151226108769315],
          [6.033094905471509, 43.151226108769315]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.0026258672857747637,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0181614",
      "phases": "abcn",
      "bus1": "93_LVBus0461334",
      "bus2": "93_LVBus0461342",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033094905471509, 43.151226108769315],
          [6.033094905471509, 43.151226108769315],
          [6.033090615369483, 43.15122931462589],
          [6.033034785019729, 43.15127102875569],
          [6.032347661405254, 43.15178434727983],
          [6.032235997890006, 43.15186776581066],
          [6.031871148956427, 43.15214032047711],
          [6.031817577984652, 43.15208528472846],
          [6.031148810000281, 43.15139820563862],
          [6.031053513823421, 43.15107220308793],
          [6.031053513823421, 43.15107220308793]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.28048754500348716,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0200595",
      "phases": "abcn",
      "bus1": "93_LVBus0461342",
      "bus2": "93_LVBus0461344",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031053513823421, 43.15107220308793],
          [6.031053513823421, 43.15107220308793],
          [6.031049830885403, 43.1510686062158],
          [6.030587249473299, 43.15066882035543],
          [6.03019763842255, 43.149933784751035],
          [6.029844563832047, 43.14929910006684],
          [6.029616808894219, 43.148889682316394],
          [6.029320840089741, 43.148310838149065],
          [6.029127478666741, 43.147932669932445],
          [6.029127478666741, 43.147932669932445]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.3850779471583946,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0041216",
      "phases": "abcn",
      "bus1": "93_LVBus0461342",
      "bus2": "93_LVBus0461343",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.031053513823421, 43.15107220308793],
          [6.031053513823421, 43.15107220308793],
          [6.031303734732844, 43.15103757697938],
          [6.031306718176032, 43.15103716845589],
          [6.031309762329307, 43.15103674884769],
          [6.031309762329307, 43.15103674884769]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.021212389864346176,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0111373",
      "phases": "abcn",
      "bus1": "93_LVBus0461334",
      "bus2": "93_LVBus0461335",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033094905471509, 43.151226108769315],
          [6.033094905471509, 43.151226108769315],
          [6.033554987251202, 43.15121985718385],
          [6.033556005763785, 43.15121984008531],
          [6.033561123994983, 43.15121977169737],
          [6.033562142507561, 43.1512197545988],
          [6.033562142507561, 43.1512197545988]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.03801195052180459,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0622184",
      "phases": "abcn",
      "bus1": "93_LVBus0461335",
      "bus2": "93_LVBus0461336",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033562142507561, 43.1512197545988],
          [6.033562142507561, 43.1512197545988],
          [6.033561035640579, 43.15120176802155],
          [6.033494664914798, 43.15112286230974],
          [6.033363030233596, 43.15098302837981],
          [6.032862258912832, 43.15030211766048],
          [6.032792494123115, 43.150047623864374],
          [6.032792494123115, 43.150047623864374]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.14591593136344788,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0951448",
      "phases": "abcn",
      "bus1": "93_LVBus0461336",
      "bus2": "93_LVBus0461337",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.032792494123115, 43.150047623864374],
          [6.032792494123115, 43.150047623864374],
          [6.032793375405465, 43.15004317728343],
          [6.032794431906113, 43.15003782523241],
          [6.032796257779818, 43.15002857911042],
          [6.032811664934504, 43.150019063083136],
          [6.032538305986075, 43.1497955873784],
          [6.032512514865138, 43.149796439662545],
          [6.032512514865138, 43.149796439662545]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.039206365179982834,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0248633",
      "phases": "abcn",
      "bus1": "93_LVBus0461337",
      "bus2": "93_LVBus0461338",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.032512514865138, 43.149796439662545],
          [6.032512514865138, 43.149796439662545],
          [6.032510340554466, 43.14979223323689],
          [6.032362462377344, 43.14950560348461],
          [6.032360737394401, 43.14950227202343],
          [6.032360288665246, 43.14950140603148],
          [6.032360288665246, 43.14950140603148]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.035037910431915904,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0058906",
      "phases": "abcn",
      "bus1": "93_LVBus0461338",
      "bus2": "93_LVBus0461339",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.032360288665246, 43.14950140603148],
          [6.032360288665246, 43.14950140603148],
          [6.032171620090932, 43.149362824692766],
          [6.032092488740172, 43.14931009063326],
          [6.031803304567901, 43.14908149193692],
          [6.031005746136938, 43.148476776594904],
          [6.031005746136938, 43.148476776594904]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.15845196022232938,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0387103",
      "phases": "abcn",
      "bus1": "93_LVBus0461335",
      "bus2": "93_LVBus0461340",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033562142507561, 43.1512197545988],
          [6.033562142507561, 43.1512197545988],
          [6.033689583733351, 43.1514516282692],
          [6.033918086467888, 43.15238120348459],
          [6.033918202844651, 43.15238167617711],
          [6.033919169334395, 43.15238562738827],
          [6.033919169334395, 43.15238562738827]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.13319798672226513,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0004211",
      "phases": "abcn",
      "bus1": "93_LVBus0461335",
      "bus2": "93_LVBus0461341",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.033562142507561, 43.1512197545988],
          [6.033562142507561, 43.1512197545988],
          [6.033773301556201, 43.151142557861526],
          [6.033778786631856, 43.15114055203029],
          [6.033778786631856, 43.15114055203029]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.019696659421574825,
      "ground": "gnd"
    },
    {
      "id": "93_1487",
      "phases": "abc",
      "bus1": "93_MVBus13589",
      "bus2": "93_MVLV59462",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.02787866718082, 43.14546094466474],
          [6.027837341145447, 43.145605393459206],
          [6.027575970434392, 43.145818347575556],
          [6.027174327563605, 43.14581655684347],
          [6.026861483999896, 43.14587724323379],
          [6.026843146427622, 43.14587841351518]
        ]
      },
      "max_loading": 1.0,
      "params_id": "O_AM_54",
      "length": 0.10720499922866128,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1062758",
      "phases": "abcn",
      "bus1": "93_MVLV59462_LV",
      "bus2": "93_LVBus1334149",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.026843146427622, 43.14587841351518],
          [6.026870519565853, 43.145884442732665],
          [6.026870519565853, 43.145884442732665],
          [6.026677546109947, 43.146012312901625],
          [6.026441355356216, 43.14615295661032],
          [6.026058282714557, 43.146236967164086],
          [6.025779533933966, 43.14626546575837],
          [6.025518230585048, 43.146248617333455],
          [6.025362751881893, 43.146286800253556],
          [6.025343744518957, 43.146306836323255],
          [6.025343744518957, 43.146306836323255]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.13875033969714975,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1043576",
      "phases": "abcn",
      "bus1": "93_MVLV59462_LV",
      "bus2": "93_LVBus0461424",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.026843146427622, 43.14587841351518],
          [6.026870519565853, 43.145884442732665],
          [6.026870519565853, 43.145884442732665],
          [6.0268750456225, 43.14589487335941],
          [6.026868670085399, 43.145915545625584],
          [6.026901313570569, 43.14594705429583],
          [6.026901313570569, 43.14594705429583]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.007964041835148258,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0725321",
      "phases": "abcn",
      "bus1": "93_LVBus0461424",
      "bus2": "93_LVBus0461425",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.026901313570569, 43.14594705429583],
          [6.026901313570569, 43.14594705429583],
          [6.026828285200591, 43.14595388298577],
          [6.026803529287631, 43.14584772028519],
          [6.026803461265068, 43.145847425812875],
          [6.026794922089923, 43.14581081590705],
          [6.026756971766656, 43.14579404246541],
          [6.026756203135169, 43.14579603864664],
          [6.02675607736046, 43.145796375760526],
          [6.026746346240668, 43.14582141770902],
          [6.026746346240668, 43.14582141770902]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.028880810317832045,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1028319",
      "phases": "abcn",
      "bus1": "93_LVBus0461425",
      "bus2": "93_LVBus0461426",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.026746346240668, 43.14582141770902],
          [6.026746346240668, 43.14582141770902],
          [6.026666384268927, 43.14586760088458],
          [6.026659585781101, 43.14587153132277],
          [6.026657890299119, 43.14587755733642]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.00898933583075506,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0562564",
      "phases": "abcn",
      "bus1": "93_LVBus0461426",
      "bus2": "93_LVBus1404801",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.026657890299119, 43.14587755733642],
          [6.026656194817137, 43.14588358335007],
          [6.026606355139824, 43.145927336518135],
          [6.026558496537108, 43.14595161186719],
          [6.026486028309327, 43.146007772715116],
          [6.026452746666328, 43.146004995631124],
          [6.026358362773121, 43.145956559896796],
          [6.026299427258392, 43.146000220933445],
          [6.026292145357377, 43.14600561604951],
          [6.026287619349731, 43.146008973639525],
          [6.026282519714131, 43.14600702633554]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03993699406510082,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0591813",
      "phases": "abcn",
      "bus1": "93_LVBus1404801",
      "bus2": "93_LVBus1404802",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.026282519714131, 43.14600702633554],
          [6.026277420078531, 43.14600507903155],
          [6.026344000029535, 43.145959185405665],
          [6.026344591748005, 43.14594485515011],
          [6.026210846946753, 43.14585841372047],
          [6.02619745231895, 43.14585659872311],
          [6.026026604703254, 43.1459908663566],
          [6.026021927238112, 43.14599454394239],
          [6.026012118692316, 43.1459975075096],
          [6.02599944264932, 43.14600134317401],
          [6.025999159858027, 43.146001051588286]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.04757606756038524,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1111795",
      "phases": "abcn",
      "bus1": "93_LVBus1404802",
      "bus2": "93_LVBus1404803",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.025999159858027, 43.146001051588286],
          [6.025998877066733, 43.146000760002565],
          [6.026183342514012, 43.14586355075905],
          [6.026186302897894, 43.14584363456172],
          [6.026113833849173, 43.14579942795606],
          [6.026096503870469, 43.14579964604919],
          [6.026093407851445, 43.14580155135542],
          [6.026084462561424, 43.145807057614086],
          [6.026075966315202, 43.1458122875985],
          [6.0260756279989725, 43.14581208786504]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.034881130376302714,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0775010",
      "phases": "abcn",
      "bus1": "93_LVBus1404803",
      "bus2": "93_LVBus1404804",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.0260756279989725, 43.14581208786504],
          [6.026075289682742, 43.145811888131576],
          [6.026093244315748, 43.1457886591755],
          [6.025908404135438, 43.14568769454137],
          [6.025888185422382, 43.14568519670927],
          [6.025833719072875, 43.145697799471534],
          [6.025774336329008, 43.14567740931508],
          [6.025760118711464, 43.145672528526724],
          [6.025760090863397, 43.1456726688955]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03465197156341017,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch1168776",
      "phases": "abcn",
      "bus1": "93_LVBus1404804",
      "bus2": "93_LVBus1404805",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.025760090863397, 43.1456726688955],
          [6.02576006301533, 43.145672809264276],
          [6.025835619427481, 43.14570674640684],
          [6.025784931452603, 43.145767158763135],
          [6.025662655946006, 43.145876406719495],
          [6.025634721208848, 43.14588038915234],
          [6.025587013294514, 43.14586928436424],
          [6.025570965560731, 43.145865554772584],
          [6.025563359185006, 43.14586378355498],
          [6.025558670840596, 43.145862694524276],
          [6.025558670840596, 43.145862694524276]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03958624992599232,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0102318",
      "phases": "abcn",
      "bus1": "93_LVBus0461424",
      "bus2": "93_LVBus0461427",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.026901313570569, 43.14594705429583],
          [6.026901313570569, 43.14594705429583],
          [6.027625638283838, 43.14621512233106],
          [6.028274096292975, 43.14645602467332],
          [6.028274096292975, 43.14645602467332]
        ]
      },
      "max_loading": 1.0,
      "params_id": "T_AL_70",
      "length": 0.1251717583937877,
      "ground": "gnd"
    },
    {
      "id": "93_LVBranch0566665",
      "phases": "abcn",
      "bus1": "93_LVBus0461427",
      "bus2": "93_LVBus0461428",
      "geometry": {
        "type": "LineString",
        "coordinates": [
          [6.028274096292975, 43.14645602467332],
          [6.028274096292975, 43.14645602467332],
          [6.028266747235747, 43.146436445068936],
          [6.028234775983925, 43.14641676812722],
          [6.028307318994834, 43.14633460994126],
          [6.028337183097427, 43.146300780310916],
          [6.028401378772246, 43.14630407625585],
          [6.028414806286834, 43.146262186552285],
          [6.028395817296595, 43.14624631732239],
          [6.028395817296595, 43.14624631732239]
        ]
      },
      "max_loading": 1.0,
      "params_id": "U_AL_150_lv",
      "length": 0.03335654625697222,
      "ground": "gnd"
    }
  ],
  "transformers": [
    {
      "id": "93_MVLV39600_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV39600",
      "bus_lv": "93_MVLV39600_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV40011_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV40011",
      "bus_lv": "93_MVLV40011_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV34407_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV34407",
      "bus_lv": "93_MVLV34407_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV32805_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV32805",
      "bus_lv": "93_MVLV32805_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV65897_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV65897",
      "bus_lv": "93_MVLV65897_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV32948_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV32948",
      "bus_lv": "93_MVLV32948_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV44581_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV44581",
      "bus_lv": "93_MVLV44581_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV57052_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV57052",
      "bus_lv": "93_MVLV57052_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV44414_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV44414",
      "bus_lv": "93_MVLV44414_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV73092_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV73092",
      "bus_lv": "93_MVLV73092_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV22092_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV22092",
      "bus_lv": "93_MVLV22092_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV10892_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV10892",
      "bus_lv": "93_MVLV10892_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV66157_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV66157",
      "bus_lv": "93_MVLV66157_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV40012_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV40012",
      "bus_lv": "93_MVLV40012_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV63728_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV63728",
      "bus_lv": "93_MVLV63728_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV12824_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV12824",
      "bus_lv": "93_MVLV12824_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV66158_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV66158",
      "bus_lv": "93_MVLV66158_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV20677_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV20677",
      "bus_lv": "93_MVLV20677_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV73091_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV73091",
      "bus_lv": "93_MVLV73091_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_400kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV42315_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV42315",
      "bus_lv": "93_MVLV42315_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV12098_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV12098",
      "bus_lv": "93_MVLV12098_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV35416_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV35416",
      "bus_lv": "93_MVLV35416_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV57051_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV57051",
      "bus_lv": "93_MVLV57051_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_630kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV14528_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV14528",
      "bus_lv": "93_MVLV14528_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV01467_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV01467",
      "bus_lv": "93_MVLV01467_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_160kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV55054_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV55054",
      "bus_lv": "93_MVLV55054_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_100kVA",
      "tap": 1.0
    },
    {
      "id": "93_MVLV59462_Transformer",
      "phases_hv": "abc",
      "phases_lv": "abcn",
      "bus_hv": "93_MVLV59462",
      "bus_lv": "93_MVLV59462_LV",
      "connect_neutral_hv": null,
      "connect_neutral_lv": null,
      "max_loading": 1.1,
      "params_id": "FT_Standard_Standard_250kVA",
      "tap": 1.0
    }
  ],
  "switches": [
    {
      "id": "switch",
      "phases": "abc",
      "bus1": "MVVoltage_source",
      "bus2": "93_GARD7"
    }
  ],
  "loads": [
    {
      "id": "93_MVLV64242_consumption",
      "bus": "93_MVLV64242",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV64242_production",
      "bus": "93_MVLV64242",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461233_consumption",
      "bus": "93_LVBus0461233",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2877.0530632740333, 863.11591898221],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461233_production",
      "bus": "93_LVBus0461233",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461234_consumption",
      "bus": "93_LVBus0461234",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [14117.41345310195, 4235.224035930585],
        [3816.2805896606646, 1144.8841768981993],
        [7851.194107025973, 2355.3582321077915]
      ]
    },
    {
      "id": "93_LVBus0461234_production",
      "bus": "93_LVBus0461234",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461235_consumption",
      "bus": "93_LVBus0461235",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [489.71453355714704, 146.91436006714412],
        [572.5454309977576, 171.76362929932728],
        [565.9582664703636, 169.78747994110907]
      ]
    },
    {
      "id": "93_LVBus0461235_production",
      "bus": "93_LVBus0461235",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461236_consumption",
      "bus": "93_LVBus0461236",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2325.967876137956, 697.7903628413868],
        [4877.191639550298, 1463.1574918650892]
      ]
    },
    {
      "id": "93_LVBus0461236_production",
      "bus": "93_LVBus0461236",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV63975_consumption",
      "bus": "93_MVLV63975",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV63975_production",
      "bus": "93_MVLV63975",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461246_consumption",
      "bus": "93_LVBus0461246",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [949.0095439481186, 284.70286318443556],
        [949.0095439481186, 284.70286318443556],
        [949.0095439481186, 284.70286318443556]
      ]
    },
    {
      "id": "93_LVBus0461246_production",
      "bus": "93_LVBus0461246",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461247_consumption",
      "bus": "93_LVBus0461247",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [780.9810865533128, 234.29432596599383],
        [780.9810865533128, 234.29432596599383],
        [780.9810865533128, 234.29432596599383]
      ]
    },
    {
      "id": "93_LVBus0461247_production",
      "bus": "93_LVBus0461247",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461248_consumption",
      "bus": "93_LVBus0461248",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1234.8447048575447, 370.45341145726337],
        [1234.8447048575447, 370.45341145726337],
        [1234.8447048575447, 370.45341145726337]
      ]
    },
    {
      "id": "93_LVBus0461248_production",
      "bus": "93_LVBus0461248",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461249_consumption",
      "bus": "93_LVBus0461249",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461249_production",
      "bus": "93_LVBus0461249",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461240_consumption",
      "bus": "93_LVBus0461240",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5516.140497883677, 1654.842149365103],
        [5516.140497883677, 1654.842149365103],
        [5516.140497883677, 1654.842149365103]
      ]
    },
    {
      "id": "93_LVBus0461240_production",
      "bus": "93_LVBus0461240",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461241_consumption",
      "bus": "93_LVBus0461241",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461241_production",
      "bus": "93_LVBus0461241",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461242_consumption",
      "bus": "93_LVBus0461242",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1178.7058313057212, 353.61174939171633],
        [1178.7058313057212, 353.61174939171633],
        [1178.7058313057212, 353.61174939171633]
      ]
    },
    {
      "id": "93_LVBus0461242_production",
      "bus": "93_LVBus0461242",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461243_consumption",
      "bus": "93_LVBus0461243",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [14135.295115314804, 4240.588534594441],
        [14135.295115314804, 4240.588534594441],
        [14135.295115314804, 4240.588534594441]
      ]
    },
    {
      "id": "93_LVBus0461243_production",
      "bus": "93_LVBus0461243",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461244_consumption",
      "bus": "93_LVBus0461244",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461244_production",
      "bus": "93_LVBus0461244",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461227_consumption",
      "bus": "93_LVBus0461227",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6225.747155474505, 1867.7241466423516],
        [6225.747155474505, 1867.7241466423516],
        [6225.747155474505, 1867.7241466423516]
      ]
    },
    {
      "id": "93_LVBus0461227_production",
      "bus": "93_LVBus0461227",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV33264_consumption",
      "bus": "93_MVLV33264",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV33264_production",
      "bus": "93_MVLV33264",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV65115_consumption",
      "bus": "93_MVLV65115",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV65115_production",
      "bus": "93_MVLV65115",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461159_consumption",
      "bus": "93_LVBus0461159",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3106.629156865608, 931.9887470596823],
        [975.8376666264948, 292.7512999879484]
      ]
    },
    {
      "id": "93_LVBus0461159_production",
      "bus": "93_LVBus0461159",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461160_consumption",
      "bus": "93_LVBus0461160",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [5642.077585842724, 1692.623275752817]
      ]
    },
    {
      "id": "93_LVBus0461160_production",
      "bus": "93_LVBus0461160",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461161_consumption",
      "bus": "93_LVBus0461161",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461161_production",
      "bus": "93_LVBus0461161",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461162_consumption",
      "bus": "93_LVBus0461162",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461162_production",
      "bus": "93_LVBus0461162",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461163_consumption",
      "bus": "93_LVBus0461163",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4147.911503226808, 1244.3734509680423],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461163_production",
      "bus": "93_LVBus0461163",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461164_consumption",
      "bus": "93_LVBus0461164",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [399.16161677069937, 119.74848503120981],
        [6316.409836921941, 1894.9229510765822]
      ]
    },
    {
      "id": "93_LVBus0461164_production",
      "bus": "93_LVBus0461164",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461165_consumption",
      "bus": "93_LVBus0461165",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2569.7515851529174, 770.9254755458752],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461165_production",
      "bus": "93_LVBus0461165",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461166_consumption",
      "bus": "93_LVBus0461166",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [491.37931523123495, 147.41379456937048],
        [3793.916790652897, 1138.175037195869],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461166_production",
      "bus": "93_LVBus0461166",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461475_consumption",
      "bus": "93_LVBus0461475",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [639.2522514520116, 191.77567543560346],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461475_production",
      "bus": "93_LVBus0461475",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461476_consumption",
      "bus": "93_LVBus0461476",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4336.114577848934, 1300.83437335468],
        [0.0, 0.0],
        [3862.446494976477, 1158.733948492943]
      ]
    },
    {
      "id": "93_LVBus0461476_production",
      "bus": "93_LVBus0461476",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461477_consumption",
      "bus": "93_LVBus0461477",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461477_production",
      "bus": "93_LVBus0461477",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461478_consumption",
      "bus": "93_LVBus0461478",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [7780.090430573292, 2334.0271291719873]
      ]
    },
    {
      "id": "93_LVBus0461478_production",
      "bus": "93_LVBus0461478",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461453_consumption",
      "bus": "93_LVBus0461453",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2601.7310965660918, 780.5193289698275],
        [2013.9036058263423, 604.1710817479027],
        [1078.4896707261855, 323.54690121785563]
      ]
    },
    {
      "id": "93_LVBus0461453_production",
      "bus": "93_LVBus0461453",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461459_consumption",
      "bus": "93_LVBus0461459",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461459_production",
      "bus": "93_LVBus0461459",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461465_consumption",
      "bus": "93_LVBus0461465",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [950.5585523912569, 285.16756571737704],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461465_production",
      "bus": "93_LVBus0461465",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461468_consumption",
      "bus": "93_LVBus0461468",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4942.667604383957, 1482.800281315187],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461468_production",
      "bus": "93_LVBus0461468",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461466_consumption",
      "bus": "93_LVBus0461466",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1298.8473127163495, 389.65419381490483],
        [792.364420847244, 237.7093262541732],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461466_production",
      "bus": "93_LVBus0461466",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461467_consumption",
      "bus": "93_LVBus0461467",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2327.369220934453, 698.2107662803359],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461467_production",
      "bus": "93_LVBus0461467",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461460_consumption",
      "bus": "93_LVBus0461460",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [492.8220225207156, 147.84660675621467],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461460_production",
      "bus": "93_LVBus0461460",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461461_consumption",
      "bus": "93_LVBus0461461",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [8499.801266435135, 2549.9403799305405],
        [5122.463442903896, 1536.7390328711688]
      ]
    },
    {
      "id": "93_LVBus0461461_production",
      "bus": "93_LVBus0461461",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461462_consumption",
      "bus": "93_LVBus0461462",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [625.503862120817, 187.65115863624507],
        [11205.492918199361, 3361.6478754598083]
      ]
    },
    {
      "id": "93_LVBus0461462_production",
      "bus": "93_LVBus0461462",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461463_consumption",
      "bus": "93_LVBus0461463",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1935.7087797569636, 580.7126339270891],
        [2064.2978086111148, 619.2893425833344],
        [3674.9865347698455, 1102.4959604309536]
      ]
    },
    {
      "id": "93_LVBus0461463_production",
      "bus": "93_LVBus0461463",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461464_consumption",
      "bus": "93_LVBus0461464",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2466.351833906503, 739.905550171951],
        [1831.5787136917727, 549.4736141075318]
      ]
    },
    {
      "id": "93_LVBus0461464_production",
      "bus": "93_LVBus0461464",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461454_consumption",
      "bus": "93_LVBus0461454",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2977.676123688805, 893.3028371066415],
        [182.00475328848506, 54.601425986545514]
      ]
    },
    {
      "id": "93_LVBus0461454_production",
      "bus": "93_LVBus0461454",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461455_consumption",
      "bus": "93_LVBus0461455",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [946.3733010122775, 283.91199030368324]
      ]
    },
    {
      "id": "93_LVBus0461455_production",
      "bus": "93_LVBus0461455",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461456_consumption",
      "bus": "93_LVBus0461456",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [10756.61719705495, 3226.9851591164847],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461456_production",
      "bus": "93_LVBus0461456",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461457_consumption",
      "bus": "93_LVBus0461457",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2830.7773869926186, 849.2332160977855]
      ]
    },
    {
      "id": "93_LVBus0461457_production",
      "bus": "93_LVBus0461457",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461458_consumption",
      "bus": "93_LVBus0461458",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [5162.931439238371, 1548.8794317715112]
      ]
    },
    {
      "id": "93_LVBus0461458_production",
      "bus": "93_LVBus0461458",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461469_consumption",
      "bus": "93_LVBus0461469",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4635.392715939498, 1390.6178147818493],
        [5623.269621644281, 1686.9808864932843],
        [3041.0670748829034, 912.320122464871]
      ]
    },
    {
      "id": "93_LVBus0461469_production",
      "bus": "93_LVBus0461469",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461470_consumption",
      "bus": "93_LVBus0461470",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461470_production",
      "bus": "93_LVBus0461470",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461471_consumption",
      "bus": "93_LVBus0461471",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2336.477160018934, 700.9431480056801],
        [8189.3730051649945, 2456.811901549498],
        [1506.4396465398136, 451.93189396194407]
      ]
    },
    {
      "id": "93_LVBus0461471_production",
      "bus": "93_LVBus0461471",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461472_consumption",
      "bus": "93_LVBus0461472",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1422.410924012071, 426.7232772036213],
        [1434.5822695643367, 430.374680869301],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461472_production",
      "bus": "93_LVBus0461472",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461473_consumption",
      "bus": "93_LVBus0461473",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [735.1776434459855, 220.55329303379565]
      ]
    },
    {
      "id": "93_LVBus0461473_production",
      "bus": "93_LVBus0461473",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461216_consumption",
      "bus": "93_LVBus0461216",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461216_production",
      "bus": "93_LVBus0461216",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461217_consumption",
      "bus": "93_LVBus0461217",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3911.4804790882768, 1173.444143726483],
        [9520.996784550656, 2856.2990353651967],
        [3521.9137822872935, 1056.574134686188]
      ]
    },
    {
      "id": "93_LVBus0461217_production",
      "bus": "93_LVBus0461217",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461224_consumption",
      "bus": "93_LVBus0461224",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3288.4487274316484, 986.5346182294945],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461224_production",
      "bus": "93_LVBus0461224",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461218_consumption",
      "bus": "93_LVBus0461218",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3560.687699581297, 1068.206309874389],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461218_production",
      "bus": "93_LVBus0461218",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461221_consumption",
      "bus": "93_LVBus0461221",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6870.938012690501, 2061.28140380715],
        [0.0, 0.0],
        [2680.3374159193086, 804.1012247757925]
      ]
    },
    {
      "id": "93_LVBus0461221_production",
      "bus": "93_LVBus0461221",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461222_consumption",
      "bus": "93_LVBus0461222",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3306.340286860205, 991.9020860580615],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461222_production",
      "bus": "93_LVBus0461222",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461223_consumption",
      "bus": "93_LVBus0461223",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1079.6247094148616, 323.88741282445847],
        [656.6101904979596, 196.98305714938786]
      ]
    },
    {
      "id": "93_LVBus0461223_production",
      "bus": "93_LVBus0461223",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461219_consumption",
      "bus": "93_LVBus0461219",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1480.9753200916907, 444.2925960275072],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461219_production",
      "bus": "93_LVBus0461219",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461220_consumption",
      "bus": "93_LVBus0461220",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [996.3021843023265, 298.89065529069796],
        [1621.605192790126, 486.48155783703777],
        [3392.6456385012693, 1017.7936915503808]
      ]
    },
    {
      "id": "93_LVBus0461220_production",
      "bus": "93_LVBus0461220",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461204_consumption",
      "bus": "93_LVBus0461204",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461204_production",
      "bus": "93_LVBus0461204",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461205_consumption",
      "bus": "93_LVBus0461205",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2324.9923872239965, 697.497716167199]
      ]
    },
    {
      "id": "93_LVBus0461205_production",
      "bus": "93_LVBus0461205",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461206_consumption",
      "bus": "93_LVBus0461206",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461206_production",
      "bus": "93_LVBus0461206",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461207_consumption",
      "bus": "93_LVBus0461207",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [6269.584098652927, 1880.8752295958782],
        [2220.64356625687, 666.193069877061]
      ]
    },
    {
      "id": "93_LVBus0461207_production",
      "bus": "93_LVBus0461207",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461208_consumption",
      "bus": "93_LVBus0461208",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1873.8536262035161, 562.1560878610549],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461208_production",
      "bus": "93_LVBus0461208",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461209_consumption",
      "bus": "93_LVBus0461209",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2275.117980389601, 682.5353941168803],
        [1177.1648380297477, 353.1494514089243],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461209_production",
      "bus": "93_LVBus0461209",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461212_consumption",
      "bus": "93_LVBus0461212",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2288.389270724255, 686.5167812172764],
        [1185.756164934999, 355.7268494804997]
      ]
    },
    {
      "id": "93_LVBus0461212_production",
      "bus": "93_LVBus0461212",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461213_consumption",
      "bus": "93_LVBus0461213",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2514.3628639104277, 754.3088591731283],
        [4592.545012953095, 1377.7635038859282],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461213_production",
      "bus": "93_LVBus0461213",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461214_consumption",
      "bus": "93_LVBus0461214",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3404.8616116568774, 1021.4584834970632],
        [3491.289151853874, 1047.3867455561622]
      ]
    },
    {
      "id": "93_LVBus0461214_production",
      "bus": "93_LVBus0461214",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461210_consumption",
      "bus": "93_LVBus0461210",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5459.657587902275, 1637.8972763706824],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461210_production",
      "bus": "93_LVBus0461210",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461211_consumption",
      "bus": "93_LVBus0461211",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5308.687497262395, 1592.6062491787184],
        [11257.472195579445, 3377.241658673833],
        [5308.687497262395, 1592.6062491787184]
      ]
    },
    {
      "id": "93_LVBus0461211_production",
      "bus": "93_LVBus0461211",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461196_consumption",
      "bus": "93_LVBus0461196",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [8158.101833065666, 2447.4305499197],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461196_production",
      "bus": "93_LVBus0461196",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461202_consumption",
      "bus": "93_LVBus0461202",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2897.7716644866714, 869.3314993460014],
        [0.0, 0.0],
        [3392.9318667848243, 1017.8795600354472]
      ]
    },
    {
      "id": "93_LVBus0461202_production",
      "bus": "93_LVBus0461202",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461197_consumption",
      "bus": "93_LVBus0461197",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4721.602331065076, 1416.4806993195227],
        [3572.240199892864, 1071.6720599678592]
      ]
    },
    {
      "id": "93_LVBus0461197_production",
      "bus": "93_LVBus0461197",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461199_consumption",
      "bus": "93_LVBus0461199",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2621.5236814071104, 786.457104422133],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461199_production",
      "bus": "93_LVBus0461199",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461200_consumption",
      "bus": "93_LVBus0461200",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4646.510634501452, 1393.9531903504355],
        [7450.9179379236875, 2235.275381377106]
      ]
    },
    {
      "id": "93_LVBus0461200_production",
      "bus": "93_LVBus0461200",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461201_consumption",
      "bus": "93_LVBus0461201",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2133.4787858005734, 640.043635740172],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461201_production",
      "bus": "93_LVBus0461201",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461198_consumption",
      "bus": "93_LVBus0461198",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2073.9769223148096, 622.1930766944429],
        [0.0, 0.0],
        [10862.14245111928, 3258.642735335784]
      ]
    },
    {
      "id": "93_LVBus0461198_production",
      "bus": "93_LVBus0461198",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461192_consumption",
      "bus": "93_LVBus0461192",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [815.0778337917648, 244.5233501375294],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461192_production",
      "bus": "93_LVBus0461192",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461193_consumption",
      "bus": "93_LVBus0461193",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1108.164807397848, 332.4494422193544],
        [0.0, 0.0],
        [3840.916948546182, 1152.2750845638545]
      ]
    },
    {
      "id": "93_LVBus0461193_production",
      "bus": "93_LVBus0461193",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461194_consumption",
      "bus": "93_LVBus0461194",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5585.264363989639, 1675.5793091968915],
        [3526.520966034985, 1057.9562898104955],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461194_production",
      "bus": "93_LVBus0461194",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461177_consumption",
      "bus": "93_LVBus0461177",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461177_production",
      "bus": "93_LVBus0461177",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461178_consumption",
      "bus": "93_LVBus0461178",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1076.7540612312248, 323.0262183693674]
      ]
    },
    {
      "id": "93_LVBus0461178_production",
      "bus": "93_LVBus0461178",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461180_consumption",
      "bus": "93_LVBus0461180",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3154.6261115218904, 946.387833456567],
        [0.0, 0.0],
        [6695.094810998111, 2008.528443299433]
      ]
    },
    {
      "id": "93_LVBus0461180_production",
      "bus": "93_LVBus0461180",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461181_consumption",
      "bus": "93_LVBus0461181",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3177.4388812282236, 953.231664368467],
        [3165.6660312533236, 949.699809375997],
        [445.2087012593252, 133.56261037779757]
      ]
    },
    {
      "id": "93_LVBus0461181_production",
      "bus": "93_LVBus0461181",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461189_consumption",
      "bus": "93_LVBus0461189",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1906.1082471220204, 571.8324741366062],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461189_production",
      "bus": "93_LVBus0461189",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461182_consumption",
      "bus": "93_LVBus0461182",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461182_production",
      "bus": "93_LVBus0461182",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461183_consumption",
      "bus": "93_LVBus0461183",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [7653.231950284267, 2295.96958508528]
      ]
    },
    {
      "id": "93_LVBus0461183_production",
      "bus": "93_LVBus0461183",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461184_consumption",
      "bus": "93_LVBus0461184",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1154.3008090682808, 346.29024272048423],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461184_production",
      "bus": "93_LVBus0461184",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461185_consumption",
      "bus": "93_LVBus0461185",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4538.012189824074, 1361.403656947222],
        [4299.971027964944, 1289.9913083894833],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461185_production",
      "bus": "93_LVBus0461185",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461188_consumption",
      "bus": "93_LVBus0461188",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2516.9476408779524, 755.0842922633857],
        [4869.109712219121, 1460.7329136657363],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461188_production",
      "bus": "93_LVBus0461188",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461186_consumption",
      "bus": "93_LVBus0461186",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461186_production",
      "bus": "93_LVBus0461186",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461187_consumption",
      "bus": "93_LVBus0461187",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461187_production",
      "bus": "93_LVBus0461187",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461190_consumption",
      "bus": "93_LVBus0461190",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461190_production",
      "bus": "93_LVBus0461190",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461179_consumption",
      "bus": "93_LVBus0461179",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1942.6792593046428, 582.8037777913928],
        [3153.828130635144, 946.1484391905432],
        [1030.6549437742963, 309.19648313228885]
      ]
    },
    {
      "id": "93_LVBus0461179_production",
      "bus": "93_LVBus0461179",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461170_consumption",
      "bus": "93_LVBus0461170",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461170_production",
      "bus": "93_LVBus0461170",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461171_consumption",
      "bus": "93_LVBus0461171",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461171_production",
      "bus": "93_LVBus0461171",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461173_consumption",
      "bus": "93_LVBus0461173",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4229.475127803284, 1268.8425383409851],
        [5587.76217386865, 1676.328652160595],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461173_production",
      "bus": "93_LVBus0461173",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461172_consumption",
      "bus": "93_LVBus0461172",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3219.3990766128754, 965.8197229838626],
        [3809.8047589280336, 1142.94142767841],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461172_production",
      "bus": "93_LVBus0461172",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461174_consumption",
      "bus": "93_LVBus0461174",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [264.74382761644426, 79.42314828493328],
        [2463.0294221271156, 738.9088266381347],
        [3233.9504601359017, 970.1851380407704]
      ]
    },
    {
      "id": "93_LVBus0461174_production",
      "bus": "93_LVBus0461174",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461175_consumption",
      "bus": "93_LVBus0461175",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [4388.895886419905, 1316.6687659259715]
      ]
    },
    {
      "id": "93_LVBus0461175_production",
      "bus": "93_LVBus0461175",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461321_consumption",
      "bus": "93_LVBus0461321",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461321_production",
      "bus": "93_LVBus0461321",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461322_consumption",
      "bus": "93_LVBus0461322",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3540.2780380951212, 1062.0834114285362],
        [1228.886588164916, 368.6659764494748],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461322_production",
      "bus": "93_LVBus0461322",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461324_consumption",
      "bus": "93_LVBus0461324",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461324_production",
      "bus": "93_LVBus0461324",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461330_consumption",
      "bus": "93_LVBus0461330",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1662.9285428997366, 498.878562869921],
        [2455.1539121489873, 736.5461736446962],
        [2091.4493297269264, 627.434798918078]
      ]
    },
    {
      "id": "93_LVBus0461330_production",
      "bus": "93_LVBus0461330",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461325_consumption",
      "bus": "93_LVBus0461325",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1693.052916956457, 507.9158750869371],
        [1848.9131077092918, 554.6739323127875],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461325_production",
      "bus": "93_LVBus0461325",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461326_consumption",
      "bus": "93_LVBus0461326",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461326_production",
      "bus": "93_LVBus0461326",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461328_consumption",
      "bus": "93_LVBus0461328",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [3049.423784700823, 914.8271354102469]
      ]
    },
    {
      "id": "93_LVBus0461328_production",
      "bus": "93_LVBus0461328",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461329_consumption",
      "bus": "93_LVBus0461329",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4156.425036678748, 1246.9275110036244],
        [4096.759322735927, 1229.027796820778],
        [8717.393649419446, 2615.2180948258338]
      ]
    },
    {
      "id": "93_LVBus0461329_production",
      "bus": "93_LVBus0461329",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461327_consumption",
      "bus": "93_LVBus0461327",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [501.76834632727514, 150.53050389818253],
        [3060.7019458562118, 918.2105837568635]
      ]
    },
    {
      "id": "93_LVBus0461327_production",
      "bus": "93_LVBus0461327",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461323_consumption",
      "bus": "93_LVBus0461323",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1581.7700627834893, 474.5310188350468]
      ]
    },
    {
      "id": "93_LVBus0461323_production",
      "bus": "93_LVBus0461323",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461315_consumption",
      "bus": "93_LVBus0461315",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461315_production",
      "bus": "93_LVBus0461315",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461316_consumption",
      "bus": "93_LVBus0461316",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3503.888142104442, 1051.1664426313325],
        [3503.888142104442, 1051.1664426313325],
        [3503.888142104442, 1051.1664426313325]
      ]
    },
    {
      "id": "93_LVBus0461316_production",
      "bus": "93_LVBus0461316",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461317_consumption",
      "bus": "93_LVBus0461317",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3295.4285241773073, 988.6285572531922],
        [5449.426398912743, 1634.8279196738229],
        [6331.22302387877, 1899.366907163631]
      ]
    },
    {
      "id": "93_LVBus0461317_production",
      "bus": "93_LVBus0461317",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461318_consumption",
      "bus": "93_LVBus0461318",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1310.6946761372328, 393.20840284116986],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461318_production",
      "bus": "93_LVBus0461318",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461319_consumption",
      "bus": "93_LVBus0461319",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [6825.624660366726, 2047.6873981100177]
      ]
    },
    {
      "id": "93_LVBus0461319_production",
      "bus": "93_LVBus0461319",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461406_consumption",
      "bus": "93_LVBus0461406",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461406_production",
      "bus": "93_LVBus0461406",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461407_consumption",
      "bus": "93_LVBus0461407",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3849.2111026270795, 1154.7633307881238],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461407_production",
      "bus": "93_LVBus0461407",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461408_consumption",
      "bus": "93_LVBus0461408",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461408_production",
      "bus": "93_LVBus0461408",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461409_consumption",
      "bus": "93_LVBus0461409",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2642.2444374610054, 792.6733312383016],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461409_production",
      "bus": "93_LVBus0461409",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461410_consumption",
      "bus": "93_LVBus0461410",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4609.758177467245, 1382.9274532401735],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461410_production",
      "bus": "93_LVBus0461410",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461411_consumption",
      "bus": "93_LVBus0461411",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461411_production",
      "bus": "93_LVBus0461411",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461412_consumption",
      "bus": "93_LVBus0461412",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4465.19800913233, 1339.559402739699],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461412_production",
      "bus": "93_LVBus0461412",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461414_consumption",
      "bus": "93_LVBus0461414",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2399.4353734906576, 719.8306120471973],
        [540.6278873074607, 162.1883661922382],
        [319.06762192248345, 95.72028657674504]
      ]
    },
    {
      "id": "93_LVBus0461414_production",
      "bus": "93_LVBus0461414",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461413_consumption",
      "bus": "93_LVBus0461413",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [745.4067476833408, 223.6220243050022]
      ]
    },
    {
      "id": "93_LVBus0461413_production",
      "bus": "93_LVBus0461413",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461415_consumption",
      "bus": "93_LVBus0461415",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461415_production",
      "bus": "93_LVBus0461415",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461416_consumption",
      "bus": "93_LVBus0461416",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3297.152746901021, 989.1458240703063],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461416_production",
      "bus": "93_LVBus0461416",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461417_consumption",
      "bus": "93_LVBus0461417",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461417_production",
      "bus": "93_LVBus0461417",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461420_consumption",
      "bus": "93_LVBus0461420",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2675.405061461095, 802.6215184383285],
        [3857.1368901497144, 1157.1410670449143]
      ]
    },
    {
      "id": "93_LVBus0461420_production",
      "bus": "93_LVBus0461420",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461418_consumption",
      "bus": "93_LVBus0461418",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4805.907289786239, 1441.7721869358716],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461418_production",
      "bus": "93_LVBus0461418",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461419_consumption",
      "bus": "93_LVBus0461419",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3071.010787347927, 921.3032362043781],
        [1794.4030649337753, 538.3209194801326]
      ]
    },
    {
      "id": "93_LVBus0461419_production",
      "bus": "93_LVBus0461419",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461421_consumption",
      "bus": "93_LVBus0461421",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [542.5101810443042, 162.75305431329124],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461421_production",
      "bus": "93_LVBus0461421",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461422_consumption",
      "bus": "93_LVBus0461422",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461422_production",
      "bus": "93_LVBus0461422",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461397_consumption",
      "bus": "93_LVBus0461397",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461397_production",
      "bus": "93_LVBus0461397",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461398_consumption",
      "bus": "93_LVBus0461398",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461398_production",
      "bus": "93_LVBus0461398",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461399_consumption",
      "bus": "93_LVBus0461399",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461399_production",
      "bus": "93_LVBus0461399",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1410521_consumption",
      "bus": "93_LVBus1410521",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [6398.259122035258, 1919.4777366105773],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1410521_production",
      "bus": "93_LVBus1410521",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1410522_consumption",
      "bus": "93_LVBus1410522",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1410522_production",
      "bus": "93_LVBus1410522",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461400_consumption",
      "bus": "93_LVBus0461400",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461400_production",
      "bus": "93_LVBus0461400",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461402_consumption",
      "bus": "93_LVBus0461402",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461402_production",
      "bus": "93_LVBus0461402",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461403_consumption",
      "bus": "93_LVBus0461403",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6058.558376152841, 1817.5675128458524],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461403_production",
      "bus": "93_LVBus0461403",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461404_consumption",
      "bus": "93_LVBus0461404",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1600.386660581562, 480.1159981744686],
        [3294.458349527192, 988.3375048581574]
      ]
    },
    {
      "id": "93_LVBus0461404_production",
      "bus": "93_LVBus0461404",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461401_consumption",
      "bus": "93_LVBus0461401",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1815.8058874066764, 544.7417662220029],
        [1815.8058874066764, 544.7417662220029],
        [1815.8058874066764, 544.7417662220029]
      ]
    },
    {
      "id": "93_LVBus0461401_production",
      "bus": "93_LVBus0461401",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461310_consumption",
      "bus": "93_LVBus0461310",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461310_production",
      "bus": "93_LVBus0461310",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1359548_consumption",
      "bus": "93_LVBus1359548",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [347.780291759321, 104.3340875277963],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1359548_production",
      "bus": "93_LVBus1359548",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1359549_consumption",
      "bus": "93_LVBus1359549",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1359549_production",
      "bus": "93_LVBus1359549",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1382903_consumption",
      "bus": "93_LVBus1382903",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1382903_production",
      "bus": "93_LVBus1382903",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1382904_consumption",
      "bus": "93_LVBus1382904",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1382904_production",
      "bus": "93_LVBus1382904",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1382905_consumption",
      "bus": "93_LVBus1382905",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5485.413423499108, 1645.6240270497324],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1382905_production",
      "bus": "93_LVBus1382905",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461288_consumption",
      "bus": "93_LVBus0461288",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461288_production",
      "bus": "93_LVBus0461288",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461306_consumption",
      "bus": "93_LVBus0461306",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3463.280943392747, 1038.984283017824],
        [3964.7679572098305, 1189.430387162949],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461306_production",
      "bus": "93_LVBus0461306",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461307_consumption",
      "bus": "93_LVBus0461307",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [965.3855169331563, 289.61565507994686],
        [4906.402800726476, 1471.9208402179427],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461307_production",
      "bus": "93_LVBus0461307",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461308_consumption",
      "bus": "93_LVBus0461308",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2814.1575145518577, 844.2472543655573],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461308_production",
      "bus": "93_LVBus0461308",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461303_consumption",
      "bus": "93_LVBus0461303",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1388.1484950125619, 416.44454850376854],
        [4281.443475487181, 1284.4330426461543],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461303_production",
      "bus": "93_LVBus0461303",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461305_consumption",
      "bus": "93_LVBus0461305",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [385.92029652048353, 115.77608895614506],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461305_production",
      "bus": "93_LVBus0461305",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461304_consumption",
      "bus": "93_LVBus0461304",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [8323.866997119165, 2497.1600991357495],
        [5154.330131647486, 1546.2990394942458],
        [2868.3451279951382, 860.5035383985414]
      ]
    },
    {
      "id": "93_LVBus0461304_production",
      "bus": "93_LVBus0461304",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461289_consumption",
      "bus": "93_LVBus0461289",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461289_production",
      "bus": "93_LVBus0461289",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461290_consumption",
      "bus": "93_LVBus0461290",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [500.0345873151242, 150.01037619453726],
        [0.0, 0.0],
        [786.95339186255, 236.08601755876498]
      ]
    },
    {
      "id": "93_LVBus0461290_production",
      "bus": "93_LVBus0461290",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461291_consumption",
      "bus": "93_LVBus0461291",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3113.9022575468543, 934.1706772640563],
        [3664.899140124949, 1099.4697420374846],
        [3113.9022575468543, 934.1706772640563]
      ]
    },
    {
      "id": "93_LVBus0461291_production",
      "bus": "93_LVBus0461291",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461292_consumption",
      "bus": "93_LVBus0461292",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2336.541702014625, 700.9625106043875]
      ]
    },
    {
      "id": "93_LVBus0461292_production",
      "bus": "93_LVBus0461292",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461293_consumption",
      "bus": "93_LVBus0461293",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461293_production",
      "bus": "93_LVBus0461293",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461294_consumption",
      "bus": "93_LVBus0461294",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5555.653582385484, 1666.6960747156452],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461294_production",
      "bus": "93_LVBus0461294",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461295_consumption",
      "bus": "93_LVBus0461295",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [4305.16171197489, 1291.5485135924669]
      ]
    },
    {
      "id": "93_LVBus0461295_production",
      "bus": "93_LVBus0461295",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461296_consumption",
      "bus": "93_LVBus0461296",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461296_production",
      "bus": "93_LVBus0461296",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461297_consumption",
      "bus": "93_LVBus0461297",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461297_production",
      "bus": "93_LVBus0461297",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461298_consumption",
      "bus": "93_LVBus0461298",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [3147.744318195491, 944.3232954586472]
      ]
    },
    {
      "id": "93_LVBus0461298_production",
      "bus": "93_LVBus0461298",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461299_consumption",
      "bus": "93_LVBus0461299",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1527.8910222790705, 458.36730668372115],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461299_production",
      "bus": "93_LVBus0461299",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461300_consumption",
      "bus": "93_LVBus0461300",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6292.790751914008, 1887.8372255742024],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461300_production",
      "bus": "93_LVBus0461300",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461301_consumption",
      "bus": "93_LVBus0461301",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6360.2621113914665, 1908.07863341744],
        [1651.6571744786122, 495.49715234358365],
        [2021.6989474985503, 606.5096842495651]
      ]
    },
    {
      "id": "93_LVBus0461301_production",
      "bus": "93_LVBus0461301",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461302_consumption",
      "bus": "93_LVBus0461302",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4761.239995642832, 1428.3719986928495],
        [2178.351661263689, 653.5054983791067],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461302_production",
      "bus": "93_LVBus0461302",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461597_consumption",
      "bus": "93_LVBus0461597",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3435.1827200256716, 1030.5548160077014],
        [2660.575720601986, 798.1727161805958],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461597_production",
      "bus": "93_LVBus0461597",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461578_consumption",
      "bus": "93_LVBus0461578",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461578_production",
      "bus": "93_LVBus0461578",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461579_consumption",
      "bus": "93_LVBus0461579",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461579_production",
      "bus": "93_LVBus0461579",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461580_consumption",
      "bus": "93_LVBus0461580",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3082.616358828671, 924.7849076486012],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461580_production",
      "bus": "93_LVBus0461580",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461581_consumption",
      "bus": "93_LVBus0461581",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2205.92213560735, 661.776640682205]
      ]
    },
    {
      "id": "93_LVBus0461581_production",
      "bus": "93_LVBus0461581",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461592_consumption",
      "bus": "93_LVBus0461592",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [5052.814659346141, 1515.8443978038422],
        [5791.515678892863, 1737.454703667859]
      ]
    },
    {
      "id": "93_LVBus0461592_production",
      "bus": "93_LVBus0461592",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461594_consumption",
      "bus": "93_LVBus0461594",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461594_production",
      "bus": "93_LVBus0461594",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461595_consumption",
      "bus": "93_LVBus0461595",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4567.926537413457, 1370.3779612240369],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461595_production",
      "bus": "93_LVBus0461595",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461593_consumption",
      "bus": "93_LVBus0461593",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1987.5650356872402, 596.269510706172],
        [8689.586495577061, 2606.8759486731183],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461593_production",
      "bus": "93_LVBus0461593",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461583_consumption",
      "bus": "93_LVBus0461583",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [3093.9632788750473, 928.1889836625141]
      ]
    },
    {
      "id": "93_LVBus0461583_production",
      "bus": "93_LVBus0461583",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461588_consumption",
      "bus": "93_LVBus0461588",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2726.103658896636, 817.8310976689908]
      ]
    },
    {
      "id": "93_LVBus0461588_production",
      "bus": "93_LVBus0461588",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461589_consumption",
      "bus": "93_LVBus0461589",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [11834.092410961346, 3550.227723288404],
        [4134.914351076796, 1240.4743053230388],
        [3654.141782777325, 1096.2425348331974]
      ]
    },
    {
      "id": "93_LVBus0461589_production",
      "bus": "93_LVBus0461589",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461591_consumption",
      "bus": "93_LVBus0461591",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1173.2154081701397, 351.96462245104186],
        [0.0, 0.0],
        [1913.6712909649489, 574.1013872894846]
      ]
    },
    {
      "id": "93_LVBus0461591_production",
      "bus": "93_LVBus0461591",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461590_consumption",
      "bus": "93_LVBus0461590",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [381.3551481960205, 114.40654445880614],
        [5595.165150250092, 1678.5495450750275],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461590_production",
      "bus": "93_LVBus0461590",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461584_consumption",
      "bus": "93_LVBus0461584",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3670.8030906105396, 1101.2409271831618],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461584_production",
      "bus": "93_LVBus0461584",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461586_consumption",
      "bus": "93_LVBus0461586",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3473.5885154228513, 1042.0765546268553],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461586_production",
      "bus": "93_LVBus0461586",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461587_consumption",
      "bus": "93_LVBus0461587",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3607.3553701553465, 1082.206611046604],
        [5619.140411680281, 1685.7421235040845]
      ]
    },
    {
      "id": "93_LVBus0461587_production",
      "bus": "93_LVBus0461587",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461585_consumption",
      "bus": "93_LVBus0461585",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [151.16502154733118, 45.34950646419935],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461585_production",
      "bus": "93_LVBus0461585",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461582_consumption",
      "bus": "93_LVBus0461582",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5174.093339583188, 1552.2280018749564],
        [0.0, 0.0],
        [3055.276472181863, 916.5829416545589]
      ]
    },
    {
      "id": "93_LVBus0461582_production",
      "bus": "93_LVBus0461582",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461576_consumption",
      "bus": "93_LVBus0461576",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3642.9881555627267, 1092.896446668818],
        [681.1193135622293, 204.33579406866878],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461576_production",
      "bus": "93_LVBus0461576",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461568_consumption",
      "bus": "93_LVBus0461568",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2691.1287939409963, 807.3386381822988],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461568_production",
      "bus": "93_LVBus0461568",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461569_consumption",
      "bus": "93_LVBus0461569",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3493.8906237099513, 1048.1671871129854],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461569_production",
      "bus": "93_LVBus0461569",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461574_consumption",
      "bus": "93_LVBus0461574",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2700.4878485024947, 810.1463545507484],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461574_production",
      "bus": "93_LVBus0461574",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461570_consumption",
      "bus": "93_LVBus0461570",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461570_production",
      "bus": "93_LVBus0461570",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461571_consumption",
      "bus": "93_LVBus0461571",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1439.889004986087, 431.9667014958261],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461571_production",
      "bus": "93_LVBus0461571",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461572_consumption",
      "bus": "93_LVBus0461572",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1104.3811329302976, 331.31433987908923],
        [0.0, 0.0],
        [1794.9711085530146, 538.4913325659044]
      ]
    },
    {
      "id": "93_LVBus0461572_production",
      "bus": "93_LVBus0461572",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461573_consumption",
      "bus": "93_LVBus0461573",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461573_production",
      "bus": "93_LVBus0461573",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461560_consumption",
      "bus": "93_LVBus0461560",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461560_production",
      "bus": "93_LVBus0461560",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461561_consumption",
      "bus": "93_LVBus0461561",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [3274.9420623104616, 982.4826186931384]
      ]
    },
    {
      "id": "93_LVBus0461561_production",
      "bus": "93_LVBus0461561",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461565_consumption",
      "bus": "93_LVBus0461565",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461565_production",
      "bus": "93_LVBus0461565",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461566_consumption",
      "bus": "93_LVBus0461566",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461566_production",
      "bus": "93_LVBus0461566",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461562_consumption",
      "bus": "93_LVBus0461562",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4167.984287009733, 1250.3952861029197],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461562_production",
      "bus": "93_LVBus0461562",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461564_consumption",
      "bus": "93_LVBus0461564",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5382.965679762768, 1614.8897039288302],
        [0.0, 0.0],
        [7343.144639811394, 2202.943391943418]
      ]
    },
    {
      "id": "93_LVBus0461564_production",
      "bus": "93_LVBus0461564",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461563_consumption",
      "bus": "93_LVBus0461563",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461563_production",
      "bus": "93_LVBus0461563",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV38938_consumption",
      "bus": "93_MVLV38938",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_MVLV38938_production",
      "bus": "93_MVLV38938",
      "phases": "abc",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461136_consumption",
      "bus": "93_LVBus0461136",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [802.0697653097925, 240.62092959293773],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461136_production",
      "bus": "93_LVBus0461136",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461137_consumption",
      "bus": "93_LVBus0461137",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461137_production",
      "bus": "93_LVBus0461137",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461138_consumption",
      "bus": "93_LVBus0461138",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461138_production",
      "bus": "93_LVBus0461138",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461139_consumption",
      "bus": "93_LVBus0461139",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2299.410393334015, 689.8231180002045],
        [3062.173588238597, 918.6520764715791],
        [2709.9911965270303, 812.9973589581091]
      ]
    },
    {
      "id": "93_LVBus0461139_production",
      "bus": "93_LVBus0461139",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461140_consumption",
      "bus": "93_LVBus0461140",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3041.278471792232, 912.3835415376695],
        [3989.078652397651, 1196.7235957192952],
        [1408.478508942208, 422.5435526826624]
      ]
    },
    {
      "id": "93_LVBus0461140_production",
      "bus": "93_LVBus0461140",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461141_consumption",
      "bus": "93_LVBus0461141",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2087.0560625481503, 626.116818764445],
        [1489.2514805469384, 446.77544416408153],
        [5774.33083880889, 1732.2992516426668]
      ]
    },
    {
      "id": "93_LVBus0461141_production",
      "bus": "93_LVBus0461141",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461142_consumption",
      "bus": "93_LVBus0461142",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461142_production",
      "bus": "93_LVBus0461142",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461149_consumption",
      "bus": "93_LVBus0461149",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4908.622390843023, 1472.5867172529067],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461149_production",
      "bus": "93_LVBus0461149",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461150_consumption",
      "bus": "93_LVBus0461150",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [6657.662339796987, 1997.298701939096],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461150_production",
      "bus": "93_LVBus0461150",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461151_consumption",
      "bus": "93_LVBus0461151",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461151_production",
      "bus": "93_LVBus0461151",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461152_consumption",
      "bus": "93_LVBus0461152",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461152_production",
      "bus": "93_LVBus0461152",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461153_consumption",
      "bus": "93_LVBus0461153",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6230.033917096187, 1869.010175128856],
        [762.805302663939, 228.8415907991817],
        [393.2036120468635, 117.96108361405905]
      ]
    },
    {
      "id": "93_LVBus0461153_production",
      "bus": "93_LVBus0461153",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461143_consumption",
      "bus": "93_LVBus0461143",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461143_production",
      "bus": "93_LVBus0461143",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461144_consumption",
      "bus": "93_LVBus0461144",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461144_production",
      "bus": "93_LVBus0461144",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461145_consumption",
      "bus": "93_LVBus0461145",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3674.7322426431315, 1102.4196727929393],
        [1679.6332684683912, 503.88998054051734],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461145_production",
      "bus": "93_LVBus0461145",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461146_consumption",
      "bus": "93_LVBus0461146",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1565.8061108759618, 469.74183326278853],
        [2017.542720803019, 605.2628162409056],
        [213.11946223580043, 63.935838670740125]
      ]
    },
    {
      "id": "93_LVBus0461146_production",
      "bus": "93_LVBus0461146",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461147_consumption",
      "bus": "93_LVBus0461147",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [444.432494913357, 133.3297484740071],
        [1295.0327993585645, 388.50983980756934],
        [896.3377984424048, 268.90133953272147]
      ]
    },
    {
      "id": "93_LVBus0461147_production",
      "bus": "93_LVBus0461147",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461148_consumption",
      "bus": "93_LVBus0461148",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2320.931337287461, 696.2794011862383],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461148_production",
      "bus": "93_LVBus0461148",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461134_consumption",
      "bus": "93_LVBus0461134",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1018.6672788612059, 305.60018365836174]
      ]
    },
    {
      "id": "93_LVBus0461134_production",
      "bus": "93_LVBus0461134",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461123_consumption",
      "bus": "93_LVBus0461123",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4004.131209480813, 1201.239362844244],
        [4004.131209480813, 1201.239362844244],
        [4004.131209480813, 1201.239362844244]
      ]
    },
    {
      "id": "93_LVBus0461123_production",
      "bus": "93_LVBus0461123",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461132_consumption",
      "bus": "93_LVBus0461132",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461132_production",
      "bus": "93_LVBus0461132",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461124_consumption",
      "bus": "93_LVBus0461124",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [11123.21890485022, 3336.965671455066],
        [8665.358581144179, 2599.6075743432534],
        [1295.8006203158395, 388.74018609475183]
      ]
    },
    {
      "id": "93_LVBus0461124_production",
      "bus": "93_LVBus0461124",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461125_consumption",
      "bus": "93_LVBus0461125",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4644.607697159491, 1393.3823091478473],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461125_production",
      "bus": "93_LVBus0461125",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461127_consumption",
      "bus": "93_LVBus0461127",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2378.5495754334847, 713.5648726300454],
        [2342.1167719802024, 702.6350315940607],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461127_production",
      "bus": "93_LVBus0461127",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461128_consumption",
      "bus": "93_LVBus0461128",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [816.5771270078817, 244.9731381023645],
        [409.8594667701514, 122.95784003104542]
      ]
    },
    {
      "id": "93_LVBus0461128_production",
      "bus": "93_LVBus0461128",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461129_consumption",
      "bus": "93_LVBus0461129",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7047.585324693181, 2114.275597407954],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461129_production",
      "bus": "93_LVBus0461129",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461130_consumption",
      "bus": "93_LVBus0461130",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5281.449334462036, 1584.4348003386108],
        [12298.869719109969, 3689.6609157329904],
        [8666.167114856074, 2599.850134456822]
      ]
    },
    {
      "id": "93_LVBus0461130_production",
      "bus": "93_LVBus0461130",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461131_consumption",
      "bus": "93_LVBus0461131",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461131_production",
      "bus": "93_LVBus0461131",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461126_consumption",
      "bus": "93_LVBus0461126",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4032.361434539524, 1209.7084303618572],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461126_production",
      "bus": "93_LVBus0461126",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461032_consumption",
      "bus": "93_LVBus0461032",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [160.61723775003472, 48.185171325010415]
      ]
    },
    {
      "id": "93_LVBus0461032_production",
      "bus": "93_LVBus0461032",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461033_consumption",
      "bus": "93_LVBus0461033",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2710.840883268761, 813.2522649806283],
        [2572.674426154099, 771.8023278462297]
      ]
    },
    {
      "id": "93_LVBus0461033_production",
      "bus": "93_LVBus0461033",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461034_consumption",
      "bus": "93_LVBus0461034",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4645.881953078913, 1393.7645859236738],
        [1463.2447960822774, 438.9734388246832],
        [3383.9685063696443, 1015.1905519108932]
      ]
    },
    {
      "id": "93_LVBus0461034_production",
      "bus": "93_LVBus0461034",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461044_consumption",
      "bus": "93_LVBus0461044",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1970.5015755236348, 591.1504726570904],
        [2454.872876459512, 736.4618629378537],
        [6886.952752535914, 2066.0858257607742]
      ]
    },
    {
      "id": "93_LVBus0461044_production",
      "bus": "93_LVBus0461044",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461045_consumption",
      "bus": "93_LVBus0461045",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2058.5734257516497, 617.5720277254949],
        [3495.0697130071685, 1048.5209139021506],
        [3449.4988827471684, 1034.8496648241505]
      ]
    },
    {
      "id": "93_LVBus0461045_production",
      "bus": "93_LVBus0461045",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461046_consumption",
      "bus": "93_LVBus0461046",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1194.486351008065, 358.34590530241945]
      ]
    },
    {
      "id": "93_LVBus0461046_production",
      "bus": "93_LVBus0461046",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461047_consumption",
      "bus": "93_LVBus0461047",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [838.7204501542291, 251.6161350462687],
        [2286.0490771467753, 685.8147231440325],
        [345.9770251889229, 103.79310755667686]
      ]
    },
    {
      "id": "93_LVBus0461047_production",
      "bus": "93_LVBus0461047",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461035_consumption",
      "bus": "93_LVBus0461035",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1400.7776112814404, 420.2332833844321],
        [799.8251131755453, 239.94753395266358],
        [2572.0345634150494, 771.6103690245149]
      ]
    },
    {
      "id": "93_LVBus0461035_production",
      "bus": "93_LVBus0461035",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461036_consumption",
      "bus": "93_LVBus0461036",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [863.4245595472278, 259.0273678641683],
        [1028.5421991497967, 308.562659744939]
      ]
    },
    {
      "id": "93_LVBus0461036_production",
      "bus": "93_LVBus0461036",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461037_consumption",
      "bus": "93_LVBus0461037",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461037_production",
      "bus": "93_LVBus0461037",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461038_consumption",
      "bus": "93_LVBus0461038",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461038_production",
      "bus": "93_LVBus0461038",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461039_consumption",
      "bus": "93_LVBus0461039",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1479.7940074818057, 443.9382022445417],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461039_production",
      "bus": "93_LVBus0461039",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461040_consumption",
      "bus": "93_LVBus0461040",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2152.832384213004, 645.8497152639012],
        [2766.3989506495645, 829.9196851948693],
        [1385.1884915916714, 415.5565474775014]
      ]
    },
    {
      "id": "93_LVBus0461040_production",
      "bus": "93_LVBus0461040",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461041_consumption",
      "bus": "93_LVBus0461041",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [494.1752647942221, 148.25257943826662],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461041_production",
      "bus": "93_LVBus0461041",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461042_consumption",
      "bus": "93_LVBus0461042",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [775.7870955771905, 232.73612867315714]
      ]
    },
    {
      "id": "93_LVBus0461042_production",
      "bus": "93_LVBus0461042",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461043_consumption",
      "bus": "93_LVBus0461043",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1428.387779567591, 428.51633387027726]
      ]
    },
    {
      "id": "93_LVBus0461043_production",
      "bus": "93_LVBus0461043",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461006_consumption",
      "bus": "93_LVBus0461006",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461006_production",
      "bus": "93_LVBus0461006",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461018_consumption",
      "bus": "93_LVBus0461018",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461018_production",
      "bus": "93_LVBus0461018",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461019_consumption",
      "bus": "93_LVBus0461019",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461019_production",
      "bus": "93_LVBus0461019",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461020_consumption",
      "bus": "93_LVBus0461020",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1365.6125483308106, 409.6837644992432],
        [0.0, 0.0],
        [1358.1821351648555, 407.45464054945666]
      ]
    },
    {
      "id": "93_LVBus0461020_production",
      "bus": "93_LVBus0461020",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461027_consumption",
      "bus": "93_LVBus0461027",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4180.835671513894, 1254.2507014541682],
        [3447.7669844598327, 1034.3300953379498],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461027_production",
      "bus": "93_LVBus0461027",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461028_consumption",
      "bus": "93_LVBus0461028",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [785.8317172230343, 235.74951516691027],
        [2168.070663890978, 650.4211991672934],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461028_production",
      "bus": "93_LVBus0461028",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461029_consumption",
      "bus": "93_LVBus0461029",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3960.4938696699323, 1188.1481609009797],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461029_production",
      "bus": "93_LVBus0461029",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461030_consumption",
      "bus": "93_LVBus0461030",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2451.193242893578, 735.3579728680734]
      ]
    },
    {
      "id": "93_LVBus0461030_production",
      "bus": "93_LVBus0461030",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461021_consumption",
      "bus": "93_LVBus0461021",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [348.488555045459, 104.5465665136377],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461021_production",
      "bus": "93_LVBus0461021",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461022_consumption",
      "bus": "93_LVBus0461022",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [10965.94268438779, 3289.782805316337],
        [5558.606127071118, 1667.5818381213353]
      ]
    },
    {
      "id": "93_LVBus0461022_production",
      "bus": "93_LVBus0461022",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461023_consumption",
      "bus": "93_LVBus0461023",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461023_production",
      "bus": "93_LVBus0461023",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461026_consumption",
      "bus": "93_LVBus0461026",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3088.5847555593173, 926.5754266677951],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461026_production",
      "bus": "93_LVBus0461026",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461025_consumption",
      "bus": "93_LVBus0461025",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1013.6270516215428, 304.0881154864628],
        [392.26688720466063, 117.68006616139819]
      ]
    },
    {
      "id": "93_LVBus0461025_production",
      "bus": "93_LVBus0461025",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461024_consumption",
      "bus": "93_LVBus0461024",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1581.9425176213756, 474.58275528641263],
        [726.8500789770843, 218.0550236931253]
      ]
    },
    {
      "id": "93_LVBus0461024_production",
      "bus": "93_LVBus0461024",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461007_consumption",
      "bus": "93_LVBus0461007",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461007_production",
      "bus": "93_LVBus0461007",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461008_consumption",
      "bus": "93_LVBus0461008",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461008_production",
      "bus": "93_LVBus0461008",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461009_consumption",
      "bus": "93_LVBus0461009",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2686.508829238804, 805.9526487716412],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461009_production",
      "bus": "93_LVBus0461009",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461010_consumption",
      "bus": "93_LVBus0461010",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1727.1541775113901, 518.1462532534171],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461010_production",
      "bus": "93_LVBus0461010",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461014_consumption",
      "bus": "93_LVBus0461014",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461014_production",
      "bus": "93_LVBus0461014",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461015_consumption",
      "bus": "93_LVBus0461015",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3602.8029944903315, 1080.8408983470995],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461015_production",
      "bus": "93_LVBus0461015",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461016_consumption",
      "bus": "93_LVBus0461016",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3151.848476868017, 945.554543060405],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461016_production",
      "bus": "93_LVBus0461016",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461011_consumption",
      "bus": "93_LVBus0461011",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1681.6931382162827, 504.50794146488477],
        [2516.786616207271, 755.0359848621813]
      ]
    },
    {
      "id": "93_LVBus0461011_production",
      "bus": "93_LVBus0461011",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461013_consumption",
      "bus": "93_LVBus0461013",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4736.571264889087, 1420.971379466726],
        [2708.69936992012, 812.6098109760359],
        [5121.451223397082, 1536.4353670191244]
      ]
    },
    {
      "id": "93_LVBus0461013_production",
      "bus": "93_LVBus0461013",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461012_consumption",
      "bus": "93_LVBus0461012",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2857.085447742896, 857.1256343228688],
        [7089.831165064346, 2126.9493495193037],
        [3971.658800432119, 1191.4976401296356]
      ]
    },
    {
      "id": "93_LVBus0461012_production",
      "bus": "93_LVBus0461012",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461017_consumption",
      "bus": "93_LVBus0461017",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [921.2193553270051, 276.3658065981015],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461017_production",
      "bus": "93_LVBus0461017",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461004_consumption",
      "bus": "93_LVBus0461004",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [699.1759608948494, 209.7527882684548]
      ]
    },
    {
      "id": "93_LVBus0461004_production",
      "bus": "93_LVBus0461004",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461498_consumption",
      "bus": "93_LVBus0461498",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5939.276776056301, 1781.7830328168902],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461498_production",
      "bus": "93_LVBus0461498",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461499_consumption",
      "bus": "93_LVBus0461499",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4183.956985353163, 1255.1870956059488],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461499_production",
      "bus": "93_LVBus0461499",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461500_consumption",
      "bus": "93_LVBus0461500",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [9280.051300851446, 2784.015390255434],
        [4338.823014535679, 1301.6469043607037],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461500_production",
      "bus": "93_LVBus0461500",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461501_consumption",
      "bus": "93_LVBus0461501",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [995.635254169436, 298.6905762508308],
        [6960.187793492041, 2088.0563380476124]
      ]
    },
    {
      "id": "93_LVBus0461501_production",
      "bus": "93_LVBus0461501",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461502_consumption",
      "bus": "93_LVBus0461502",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [7610.457372830074, 2283.137211849022],
        [545.7449433225786, 163.72348299677358]
      ]
    },
    {
      "id": "93_LVBus0461502_production",
      "bus": "93_LVBus0461502",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461494_consumption",
      "bus": "93_LVBus0461494",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3114.1508084627594, 934.2452425388278],
        [8162.988074600611, 2448.896422380183],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461494_production",
      "bus": "93_LVBus0461494",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461495_consumption",
      "bus": "93_LVBus0461495",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2724.367088257666, 817.3101264772998],
        [6564.78019025039, 1969.434057075117],
        [5545.97763184741, 1663.7932895542228]
      ]
    },
    {
      "id": "93_LVBus0461495_production",
      "bus": "93_LVBus0461495",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461496_consumption",
      "bus": "93_LVBus0461496",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3216.0308636202117, 964.8092590860634],
        [0.0, 0.0],
        [593.5016739815837, 178.05050219447511]
      ]
    },
    {
      "id": "93_LVBus0461496_production",
      "bus": "93_LVBus0461496",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461483_consumption",
      "bus": "93_LVBus0461483",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1202.7490035705414, 360.8247010711624],
        [0.0, 0.0],
        [6363.886906682361, 1909.1660720047082]
      ]
    },
    {
      "id": "93_LVBus0461483_production",
      "bus": "93_LVBus0461483",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461484_consumption",
      "bus": "93_LVBus0461484",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7071.898023108772, 2121.5694069326314],
        [0.0, 0.0],
        [1375.0572001403889, 412.51716004211664]
      ]
    },
    {
      "id": "93_LVBus0461484_production",
      "bus": "93_LVBus0461484",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461485_consumption",
      "bus": "93_LVBus0461485",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4917.3979863632085, 1475.2193959089625],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461485_production",
      "bus": "93_LVBus0461485",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461487_consumption",
      "bus": "93_LVBus0461487",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461487_production",
      "bus": "93_LVBus0461487",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461491_consumption",
      "bus": "93_LVBus0461491",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [15469.175905976672, 4640.752771793002],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461491_production",
      "bus": "93_LVBus0461491",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461492_consumption",
      "bus": "93_LVBus0461492",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4914.7866444671345, 1474.4359933401404],
        [2428.664385931952, 728.5993157795856]
      ]
    },
    {
      "id": "93_LVBus0461492_production",
      "bus": "93_LVBus0461492",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461488_consumption",
      "bus": "93_LVBus0461488",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [7471.923805100743, 2241.577141530223],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461488_production",
      "bus": "93_LVBus0461488",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461490_consumption",
      "bus": "93_LVBus0461490",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3760.7163243298846, 1128.2148972989653],
        [0.0, 0.0],
        [1293.724825439008, 388.1174476317024]
      ]
    },
    {
      "id": "93_LVBus0461490_production",
      "bus": "93_LVBus0461490",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461489_consumption",
      "bus": "93_LVBus0461489",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [17875.65666292765, 5362.696998878295],
        [8269.285127954452, 2480.7855383863357],
        [8269.285127954452, 2480.7855383863357]
      ]
    },
    {
      "id": "93_LVBus0461489_production",
      "bus": "93_LVBus0461489",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1341941_consumption",
      "bus": "93_LVBus1341941",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4992.193190195062, 1497.6579570585186],
        [277.5780289129854, 83.27340867389562]
      ]
    },
    {
      "id": "93_LVBus1341941_production",
      "bus": "93_LVBus1341941",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461486_consumption",
      "bus": "93_LVBus0461486",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461486_production",
      "bus": "93_LVBus0461486",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461271_consumption",
      "bus": "93_LVBus0461271",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4456.328674663693, 1336.8986023991079],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461271_production",
      "bus": "93_LVBus0461271",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461272_consumption",
      "bus": "93_LVBus0461272",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1271.7243136098061, 381.5172940829418],
        [742.5607014434709, 222.76821043304125]
      ]
    },
    {
      "id": "93_LVBus0461272_production",
      "bus": "93_LVBus0461272",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461273_consumption",
      "bus": "93_LVBus0461273",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1373.1224953846543, 411.93674861539625],
        [0.0, 0.0],
        [1325.1601105846369, 397.548033175391]
      ]
    },
    {
      "id": "93_LVBus0461273_production",
      "bus": "93_LVBus0461273",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461274_consumption",
      "bus": "93_LVBus0461274",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [5124.225758688483, 1537.267727606545]
      ]
    },
    {
      "id": "93_LVBus0461274_production",
      "bus": "93_LVBus0461274",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461267_consumption",
      "bus": "93_LVBus0461267",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [724.3230553933375, 217.29691661800126]
      ]
    },
    {
      "id": "93_LVBus0461267_production",
      "bus": "93_LVBus0461267",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461268_consumption",
      "bus": "93_LVBus0461268",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461268_production",
      "bus": "93_LVBus0461268",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461269_consumption",
      "bus": "93_LVBus0461269",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461269_production",
      "bus": "93_LVBus0461269",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461264_consumption",
      "bus": "93_LVBus0461264",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4860.154850750017, 1458.0464552250053],
        [6394.328116253523, 1918.298434876057],
        [11758.90352853287, 3527.6710585598607]
      ]
    },
    {
      "id": "93_LVBus0461264_production",
      "bus": "93_LVBus0461264",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461265_consumption",
      "bus": "93_LVBus0461265",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4150.09593201107, 1245.0287796033208],
        [2926.6516428332593, 877.9954928499777],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461265_production",
      "bus": "93_LVBus0461265",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461257_consumption",
      "bus": "93_LVBus0461257",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [21823.780539541767, 6547.13416186253],
        [18805.230268257077, 5641.569080477123],
        [8338.503654871698, 2501.551096461509]
      ]
    },
    {
      "id": "93_LVBus0461257_production",
      "bus": "93_LVBus0461257",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461258_consumption",
      "bus": "93_LVBus0461258",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461258_production",
      "bus": "93_LVBus0461258",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461259_consumption",
      "bus": "93_LVBus0461259",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461259_production",
      "bus": "93_LVBus0461259",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461260_consumption",
      "bus": "93_LVBus0461260",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461260_production",
      "bus": "93_LVBus0461260",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461261_consumption",
      "bus": "93_LVBus0461261",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2784.1167828616462, 835.2350348584938],
        [1332.94167777208, 399.88250333162404],
        [2105.3051805833984, 631.5915541750195]
      ]
    },
    {
      "id": "93_LVBus0461261_production",
      "bus": "93_LVBus0461261",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461262_consumption",
      "bus": "93_LVBus0461262",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [14018.134581366267, 4205.44037440988],
        [14242.454527005031, 4272.736358101509],
        [32674.376930133614, 9802.313079040085]
      ]
    },
    {
      "id": "93_LVBus0461262_production",
      "bus": "93_LVBus0461262",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461251_consumption",
      "bus": "93_LVBus0461251",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [3558.758058789132, 1067.6274176367397]
      ]
    },
    {
      "id": "93_LVBus0461251_production",
      "bus": "93_LVBus0461251",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461252_consumption",
      "bus": "93_LVBus0461252",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1979.249704580508, 593.7749113741523],
        [1383.7302129829407, 415.1190638948822],
        [551.649027853434, 165.49470835603017]
      ]
    },
    {
      "id": "93_LVBus0461252_production",
      "bus": "93_LVBus0461252",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461253_consumption",
      "bus": "93_LVBus0461253",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [5215.911916794296, 1564.7735750382888],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461253_production",
      "bus": "93_LVBus0461253",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461254_consumption",
      "bus": "93_LVBus0461254",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4657.02946120639, 1397.108838361917],
        [749.468374984877, 224.8405124954631],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461254_production",
      "bus": "93_LVBus0461254",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461255_consumption",
      "bus": "93_LVBus0461255",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2475.0096891771773, 742.5029067531532]
      ]
    },
    {
      "id": "93_LVBus0461255_production",
      "bus": "93_LVBus0461255",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461443_consumption",
      "bus": "93_LVBus0461443",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3314.8237821237726, 994.4471346371317],
        [6273.233684289525, 1881.9701052868572]
      ]
    },
    {
      "id": "93_LVBus0461443_production",
      "bus": "93_LVBus0461443",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461447_consumption",
      "bus": "93_LVBus0461447",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3367.4514738860366, 1010.2354421658109],
        [6856.93990576018, 2057.081971728054],
        [615.8044887044349, 184.74134661133047]
      ]
    },
    {
      "id": "93_LVBus0461447_production",
      "bus": "93_LVBus0461447",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461444_consumption",
      "bus": "93_LVBus0461444",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1808.759735083647, 542.627920525094],
        [6395.441118800233, 1918.6323356400699],
        [148.6883235264743, 44.60649705794229]
      ]
    },
    {
      "id": "93_LVBus0461444_production",
      "bus": "93_LVBus0461444",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461445_consumption",
      "bus": "93_LVBus0461445",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3434.415119992655, 1030.3245359977964],
        [1749.461373865313, 524.8384121595939],
        [3236.2436409653774, 970.8730922896132]
      ]
    },
    {
      "id": "93_LVBus0461445_production",
      "bus": "93_LVBus0461445",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461446_consumption",
      "bus": "93_LVBus0461446",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1281.8907684609278, 384.56723053827835],
        [2825.0087197788694, 847.5026159336608],
        [9214.83812587676, 2764.451437763028]
      ]
    },
    {
      "id": "93_LVBus0461446_production",
      "bus": "93_LVBus0461446",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461431_consumption",
      "bus": "93_LVBus0461431",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2716.8763023665247, 815.0628907099574],
        [5265.708848471537, 1579.712654541461],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461431_production",
      "bus": "93_LVBus0461431",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461432_consumption",
      "bus": "93_LVBus0461432",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [302.86733532540245, 90.86020059762073],
        [3167.3650431020073, 950.2095129306022],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461432_production",
      "bus": "93_LVBus0461432",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461440_consumption",
      "bus": "93_LVBus0461440",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4584.843568698779, 1375.4530706096336],
        [2532.5488618866566, 759.7646585659969],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461440_production",
      "bus": "93_LVBus0461440",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461441_consumption",
      "bus": "93_LVBus0461441",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3557.8630747050183, 1067.3589224115055],
        [3767.5479827905483, 1130.2643948371644]
      ]
    },
    {
      "id": "93_LVBus0461441_production",
      "bus": "93_LVBus0461441",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461433_consumption",
      "bus": "93_LVBus0461433",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2085.071876244719, 625.5215628734157],
        [8451.658740614657, 2535.497622184397],
        [5855.052170083764, 1756.5156510251293]
      ]
    },
    {
      "id": "93_LVBus0461433_production",
      "bus": "93_LVBus0461433",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461434_consumption",
      "bus": "93_LVBus0461434",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2487.0013113820046, 746.1003934146014],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461434_production",
      "bus": "93_LVBus0461434",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461435_consumption",
      "bus": "93_LVBus0461435",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2540.006249227021, 762.0018747681062],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461435_production",
      "bus": "93_LVBus0461435",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461436_consumption",
      "bus": "93_LVBus0461436",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2582.0710468675247, 774.6213140602574],
        [4162.743651891828, 1248.8230955675485],
        [1864.6620471472604, 559.398614144178]
      ]
    },
    {
      "id": "93_LVBus0461436_production",
      "bus": "93_LVBus0461436",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461438_consumption",
      "bus": "93_LVBus0461438",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461438_production",
      "bus": "93_LVBus0461438",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461439_consumption",
      "bus": "93_LVBus0461439",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1938.29509542038, 581.488528626114],
        [1975.7676262827931, 592.7302878848379],
        [948.2495966741106, 284.4748790022332]
      ]
    },
    {
      "id": "93_LVBus0461439_production",
      "bus": "93_LVBus0461439",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461437_consumption",
      "bus": "93_LVBus0461437",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [751.8076331770159, 225.54228995310476],
        [3950.792304628693, 1185.2376913886078],
        [854.7489220966073, 256.4246766289822]
      ]
    },
    {
      "id": "93_LVBus0461437_production",
      "bus": "93_LVBus0461437",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461084_consumption",
      "bus": "93_LVBus0461084",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461084_production",
      "bus": "93_LVBus0461084",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461092_consumption",
      "bus": "93_LVBus0461092",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3255.325042811602, 976.5975128434806],
        [1298.0047391547296, 389.40142174641886]
      ]
    },
    {
      "id": "93_LVBus0461092_production",
      "bus": "93_LVBus0461092",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461093_consumption",
      "bus": "93_LVBus0461093",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5299.243465767145, 1589.7730397301434],
        [3935.0920266998965, 1180.5276080099688],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461093_production",
      "bus": "93_LVBus0461093",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461094_consumption",
      "bus": "93_LVBus0461094",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2741.3734140960905, 822.4120242288271],
        [2567.7308184120875, 770.3192455236263],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461094_production",
      "bus": "93_LVBus0461094",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461085_consumption",
      "bus": "93_LVBus0461085",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2080.0838958011855, 624.0251687403556],
        [4130.729524876319, 1239.2188574628958]
      ]
    },
    {
      "id": "93_LVBus0461085_production",
      "bus": "93_LVBus0461085",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461089_consumption",
      "bus": "93_LVBus0461089",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [502.5816467945467, 150.774494038364],
        [4720.696201300224, 1416.2088603900672]
      ]
    },
    {
      "id": "93_LVBus0461089_production",
      "bus": "93_LVBus0461089",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461090_consumption",
      "bus": "93_LVBus0461090",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [435.53983221570434, 130.6619496647113],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461090_production",
      "bus": "93_LVBus0461090",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461091_consumption",
      "bus": "93_LVBus0461091",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5365.904937233265, 1609.7714811699793],
        [0.0, 0.0],
        [2144.7018627204357, 643.4105588161307]
      ]
    },
    {
      "id": "93_LVBus0461091_production",
      "bus": "93_LVBus0461091",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461086_consumption",
      "bus": "93_LVBus0461086",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6829.823211020803, 2048.946963306241],
        [1030.6438079942254, 309.19314239826764],
        [2918.863146692913, 875.6589440078739]
      ]
    },
    {
      "id": "93_LVBus0461086_production",
      "bus": "93_LVBus0461086",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461088_consumption",
      "bus": "93_LVBus0461088",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5903.944572495313, 1771.1833717485938],
        [4622.526179756619, 1386.7578539269857],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461088_production",
      "bus": "93_LVBus0461088",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461087_consumption",
      "bus": "93_LVBus0461087",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [6235.297633348282, 1870.5892900044846],
        [4057.2857331978416, 1217.1857199593524]
      ]
    },
    {
      "id": "93_LVBus0461087_production",
      "bus": "93_LVBus0461087",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461080_consumption",
      "bus": "93_LVBus0461080",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3098.831189832651, 929.6493569497952],
        [0.0, 0.0],
        [2894.526835350836, 868.3580506052507]
      ]
    },
    {
      "id": "93_LVBus0461080_production",
      "bus": "93_LVBus0461080",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461081_consumption",
      "bus": "93_LVBus0461081",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6850.806746679958, 2055.2420240039874],
        [3552.760324340096, 1065.8280973020287],
        [1353.264642763254, 405.9793928289762]
      ]
    },
    {
      "id": "93_LVBus0461081_production",
      "bus": "93_LVBus0461081",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461082_consumption",
      "bus": "93_LVBus0461082",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2592.6827547337984, 777.8048264201395],
        [0.0, 0.0],
        [4145.406735896022, 1243.6220207688066]
      ]
    },
    {
      "id": "93_LVBus0461082_production",
      "bus": "93_LVBus0461082",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461075_consumption",
      "bus": "93_LVBus0461075",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2472.4497059535056, 741.7349117860516],
        [734.5177559692211, 220.35532679076633]
      ]
    },
    {
      "id": "93_LVBus0461075_production",
      "bus": "93_LVBus0461075",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461076_consumption",
      "bus": "93_LVBus0461076",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2807.326333200665, 842.1978999601995],
        [7512.673863722394, 2253.802159116718],
        [886.4630942984849, 265.93892828954546]
      ]
    },
    {
      "id": "93_LVBus0461076_production",
      "bus": "93_LVBus0461076",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461077_consumption",
      "bus": "93_LVBus0461077",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2206.9592581715956, 662.0877774514787],
        [0.0, 0.0],
        [2337.0943356426083, 701.1283006927824]
      ]
    },
    {
      "id": "93_LVBus0461077_production",
      "bus": "93_LVBus0461077",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461078_consumption",
      "bus": "93_LVBus0461078",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2250.1582953909565, 675.047488617287],
        [1887.213686097481, 566.1641058292442],
        [2258.7553634135415, 677.6266090240624]
      ]
    },
    {
      "id": "93_LVBus0461078_production",
      "bus": "93_LVBus0461078",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461073_consumption",
      "bus": "93_LVBus0461073",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2233.0871562368065, 669.926146871042],
        [0.0, 0.0],
        [1521.0030582304712, 456.3009174691413]
      ]
    },
    {
      "id": "93_LVBus0461073_production",
      "bus": "93_LVBus0461073",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461069_consumption",
      "bus": "93_LVBus0461069",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5843.147677489911, 1752.9443032469733],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461069_production",
      "bus": "93_LVBus0461069",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461070_consumption",
      "bus": "93_LVBus0461070",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3842.6926546451223, 1152.8077963935366],
        [3799.886506835461, 1139.9659520506384],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461070_production",
      "bus": "93_LVBus0461070",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461071_consumption",
      "bus": "93_LVBus0461071",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5344.865890170726, 1603.4597670512178],
        [5948.9219245231925, 1784.6765773569578],
        [2159.995802100327, 647.9987406300982]
      ]
    },
    {
      "id": "93_LVBus0461071_production",
      "bus": "93_LVBus0461071",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461519_consumption",
      "bus": "93_LVBus0461519",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [628.4069815433318, 188.52209446299952],
        [3818.799140670547, 1145.639742201164],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461519_production",
      "bus": "93_LVBus0461519",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461520_consumption",
      "bus": "93_LVBus0461520",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4349.6378765879645, 1304.8913629763892],
        [4225.566104489135, 1267.6698313467405],
        [729.0095406435883, 218.70286219307647]
      ]
    },
    {
      "id": "93_LVBus0461520_production",
      "bus": "93_LVBus0461520",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461521_consumption",
      "bus": "93_LVBus0461521",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3002.5621426296884, 900.7686427889065],
        [0.0, 0.0],
        [5803.191825091034, 1740.9575475273102]
      ]
    },
    {
      "id": "93_LVBus0461521_production",
      "bus": "93_LVBus0461521",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461514_consumption",
      "bus": "93_LVBus0461514",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4415.466702222167, 1324.6400106666501],
        [0.0, 0.0],
        [2315.323876470526, 694.5971629411578]
      ]
    },
    {
      "id": "93_LVBus0461514_production",
      "bus": "93_LVBus0461514",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461516_consumption",
      "bus": "93_LVBus0461516",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4274.033595126926, 1282.2100785380778],
        [1604.4435211624668, 481.33305634874]
      ]
    },
    {
      "id": "93_LVBus0461516_production",
      "bus": "93_LVBus0461516",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461517_consumption",
      "bus": "93_LVBus0461517",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3182.157165447919, 954.6471496343756],
        [3196.216649557583, 958.8649948672748],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461517_production",
      "bus": "93_LVBus0461517",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461515_consumption",
      "bus": "93_LVBus0461515",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2640.1474171946315, 792.0442251583894],
        [722.6573197189273, 216.79719591567817],
        [5266.939198187204, 1580.081759456161]
      ]
    },
    {
      "id": "93_LVBus0461515_production",
      "bus": "93_LVBus0461515",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461508_consumption",
      "bus": "93_LVBus0461508",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [9402.44191694503, 2820.732575083509],
        [0.0, 0.0],
        [1706.8548345816632, 512.0564503744989]
      ]
    },
    {
      "id": "93_LVBus0461508_production",
      "bus": "93_LVBus0461508",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461510_consumption",
      "bus": "93_LVBus0461510",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [15690.096501233964, 4707.028950370189],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461510_production",
      "bus": "93_LVBus0461510",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461511_consumption",
      "bus": "93_LVBus0461511",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3023.771290194419, 907.1313870583257],
        [3023.771290194419, 907.1313870583257],
        [3371.779137674954, 1011.5337413024862]
      ]
    },
    {
      "id": "93_LVBus0461511_production",
      "bus": "93_LVBus0461511",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461512_consumption",
      "bus": "93_LVBus0461512",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [5730.938097342656, 1719.2814292027967]
      ]
    },
    {
      "id": "93_LVBus0461512_production",
      "bus": "93_LVBus0461512",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461509_consumption",
      "bus": "93_LVBus0461509",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3784.612317253912, 1135.3836951761734],
        [6249.3693175395765, 1874.810795261873],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461509_production",
      "bus": "93_LVBus0461509",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461505_consumption",
      "bus": "93_LVBus0461505",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [8902.439943165913, 2670.7319829497737],
        [4403.8678719777545, 1321.1603615933263]
      ]
    },
    {
      "id": "93_LVBus0461505_production",
      "bus": "93_LVBus0461505",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461506_consumption",
      "bus": "93_LVBus0461506",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [9166.916959386634, 2750.07508781599],
        [5692.065707104881, 1707.6197121314642],
        [3180.641998083016, 954.1925994249048]
      ]
    },
    {
      "id": "93_LVBus0461506_production",
      "bus": "93_LVBus0461506",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461116_consumption",
      "bus": "93_LVBus0461116",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [6064.946876420439, 1819.4840629261319],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461116_production",
      "bus": "93_LVBus0461116",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461117_consumption",
      "bus": "93_LVBus0461117",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4565.780961804868, 1369.7342885414603],
        [4110.283631441713, 1233.0850894325138],
        [4430.227527801887, 1329.068258340566]
      ]
    },
    {
      "id": "93_LVBus0461117_production",
      "bus": "93_LVBus0461117",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461118_consumption",
      "bus": "93_LVBus0461118",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1401.05743479869, 420.31723043960704],
        [6453.0717717457155, 1935.9215315237145]
      ]
    },
    {
      "id": "93_LVBus0461118_production",
      "bus": "93_LVBus0461118",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461119_consumption",
      "bus": "93_LVBus0461119",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2227.0559844191635, 668.116795325749],
        [323.0464998530882, 96.91394995592647],
        [121.37803968927504, 36.413411906782514]
      ]
    },
    {
      "id": "93_LVBus0461119_production",
      "bus": "93_LVBus0461119",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461120_consumption",
      "bus": "93_LVBus0461120",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2768.7834441654927, 830.6350332496478],
        [1930.5516875138944, 579.1655062541683],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461120_production",
      "bus": "93_LVBus0461120",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461121_consumption",
      "bus": "93_LVBus0461121",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5315.007778650569, 1594.5023335951707],
        [0.0, 0.0],
        [3029.6207591856146, 908.8862277556843]
      ]
    },
    {
      "id": "93_LVBus0461121_production",
      "bus": "93_LVBus0461121",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461110_consumption",
      "bus": "93_LVBus0461110",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5365.62744164153, 1609.6882324924588],
        [149.55107872149404, 44.86532361644821],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461110_production",
      "bus": "93_LVBus0461110",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461111_consumption",
      "bus": "93_LVBus0461111",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [8827.045053861919, 2648.1135161585757],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461111_production",
      "bus": "93_LVBus0461111",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461112_consumption",
      "bus": "93_LVBus0461112",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2972.819488955018, 891.8458466865054],
        [3024.4442238883307, 907.3332671664992],
        [4826.4471138768295, 1447.9341341630488]
      ]
    },
    {
      "id": "93_LVBus0461112_production",
      "bus": "93_LVBus0461112",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461113_consumption",
      "bus": "93_LVBus0461113",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5958.221604960262, 1787.4664814880787],
        [1512.3379100755944, 453.7013730226783],
        [5977.042430167905, 1793.1127290503714]
      ]
    },
    {
      "id": "93_LVBus0461113_production",
      "bus": "93_LVBus0461113",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461114_consumption",
      "bus": "93_LVBus0461114",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3851.1205602474815, 1155.3361680742444],
        [3573.008128763049, 1071.9024386289148],
        [3573.008128763049, 1071.9024386289148]
      ]
    },
    {
      "id": "93_LVBus0461114_production",
      "bus": "93_LVBus0461114",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461107_consumption",
      "bus": "93_LVBus0461107",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461107_production",
      "bus": "93_LVBus0461107",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461108_consumption",
      "bus": "93_LVBus0461108",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3602.1443943290074, 1080.643318298702],
        [3602.1443943290074, 1080.643318298702],
        [3602.1443943290074, 1080.643318298702]
      ]
    },
    {
      "id": "93_LVBus0461108_production",
      "bus": "93_LVBus0461108",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461101_consumption",
      "bus": "93_LVBus0461101",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [13255.372603370502, 3976.6117810111505],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461101_production",
      "bus": "93_LVBus0461101",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461102_consumption",
      "bus": "93_LVBus0461102",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5391.244906752699, 1617.3734720258096],
        [0.0, 0.0],
        [5628.844927629834, 1688.6534782889503]
      ]
    },
    {
      "id": "93_LVBus0461102_production",
      "bus": "93_LVBus0461102",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461103_consumption",
      "bus": "93_LVBus0461103",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4964.4961407987375, 1489.3488422396213],
        [2546.80944899494, 764.0428346984819],
        [11466.512442238558, 3439.953732671567]
      ]
    },
    {
      "id": "93_LVBus0461103_production",
      "bus": "93_LVBus0461103",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461104_consumption",
      "bus": "93_LVBus0461104",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1983.5827540177045, 595.0748262053113],
        [0.0, 0.0],
        [11312.035286859966, 3393.6105860579896]
      ]
    },
    {
      "id": "93_LVBus0461104_production",
      "bus": "93_LVBus0461104",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461105_consumption",
      "bus": "93_LVBus0461105",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [837.3457252322644, 251.2037175696793],
        [972.1325838850687, 291.6397751655206],
        [660.3604884295012, 198.10814652885034]
      ]
    },
    {
      "id": "93_LVBus0461105_production",
      "bus": "93_LVBus0461105",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461548_consumption",
      "bus": "93_LVBus0461548",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461548_production",
      "bus": "93_LVBus0461548",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461555_consumption",
      "bus": "93_LVBus0461555",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461555_production",
      "bus": "93_LVBus0461555",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461556_consumption",
      "bus": "93_LVBus0461556",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461556_production",
      "bus": "93_LVBus0461556",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461557_consumption",
      "bus": "93_LVBus0461557",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7593.147485466318, 2277.9442456398956],
        [3265.565490897065, 979.6696472691194],
        [2824.4159365856694, 847.3247809757008]
      ]
    },
    {
      "id": "93_LVBus0461557_production",
      "bus": "93_LVBus0461557",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461558_consumption",
      "bus": "93_LVBus0461558",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [18351.120475091167, 5505.33614252735],
        [16527.952986703727, 4958.385896011118],
        [18620.192539851625, 5586.057761955487]
      ]
    },
    {
      "id": "93_LVBus0461558_production",
      "bus": "93_LVBus0461558",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461553_consumption",
      "bus": "93_LVBus0461553",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461553_production",
      "bus": "93_LVBus0461553",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461554_consumption",
      "bus": "93_LVBus0461554",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461554_production",
      "bus": "93_LVBus0461554",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461549_consumption",
      "bus": "93_LVBus0461549",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461549_production",
      "bus": "93_LVBus0461549",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461550_consumption",
      "bus": "93_LVBus0461550",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461550_production",
      "bus": "93_LVBus0461550",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461551_consumption",
      "bus": "93_LVBus0461551",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1474.0906892857456, 442.2272067857237],
        [1048.3046256788732, 314.4913877036619],
        [1480.251635797966, 444.07549073938975]
      ]
    },
    {
      "id": "93_LVBus0461551_production",
      "bus": "93_LVBus0461551",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461552_consumption",
      "bus": "93_LVBus0461552",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1588.7134438174944, 476.6140331452483],
        [904.6360820068312, 271.39082460204935],
        [1209.4645843329024, 362.8393752998707]
      ]
    },
    {
      "id": "93_LVBus0461552_production",
      "bus": "93_LVBus0461552",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461535_consumption",
      "bus": "93_LVBus0461535",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461535_production",
      "bus": "93_LVBus0461535",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461543_consumption",
      "bus": "93_LVBus0461543",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2646.546978655885, 793.9640935967656],
        [979.202564175518, 293.7607692526554],
        [2322.6393888874413, 696.7918166662324]
      ]
    },
    {
      "id": "93_LVBus0461543_production",
      "bus": "93_LVBus0461543",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461544_consumption",
      "bus": "93_LVBus0461544",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [746.6155021615461, 223.98465064846383],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461544_production",
      "bus": "93_LVBus0461544",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461545_consumption",
      "bus": "93_LVBus0461545",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461545_production",
      "bus": "93_LVBus0461545",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461546_consumption",
      "bus": "93_LVBus0461546",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1068.852216914116, 320.65566507423483],
        [576.0686716334717, 172.8206014900415]
      ]
    },
    {
      "id": "93_LVBus0461546_production",
      "bus": "93_LVBus0461546",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461539_consumption",
      "bus": "93_LVBus0461539",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [673.9192148445425, 202.17576445336275],
        [420.6259503777798, 126.18778511333394],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461539_production",
      "bus": "93_LVBus0461539",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461541_consumption",
      "bus": "93_LVBus0461541",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461541_production",
      "bus": "93_LVBus0461541",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461542_consumption",
      "bus": "93_LVBus0461542",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1286.4495254369979, 385.93485763109936],
        [3504.749937638111, 1051.4249812914334],
        [2565.9242003620693, 769.7772601086208]
      ]
    },
    {
      "id": "93_LVBus0461542_production",
      "bus": "93_LVBus0461542",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461540_consumption",
      "bus": "93_LVBus0461540",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1549.2607358663479, 464.77822075990434],
        [1525.815332138894, 457.74459964166823],
        [1673.5254448186342, 502.0576334455902]
      ]
    },
    {
      "id": "93_LVBus0461540_production",
      "bus": "93_LVBus0461540",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461536_consumption",
      "bus": "93_LVBus0461536",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1945.904947012942, 583.7714841038826],
        [3247.7608835574138, 974.328265067224],
        [4748.599223954972, 1424.5797671864916]
      ]
    },
    {
      "id": "93_LVBus0461536_production",
      "bus": "93_LVBus0461536",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461537_consumption",
      "bus": "93_LVBus0461537",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [618.5959673654833, 185.57879020964498],
        [206.25669676677103, 61.8770090300313],
        [789.1253376346301, 236.73760129038902]
      ]
    },
    {
      "id": "93_LVBus0461537_production",
      "bus": "93_LVBus0461537",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461538_consumption",
      "bus": "93_LVBus0461538",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1185.2347082316912, 355.57041246950735],
        [865.3265715647431, 259.59797146942293]
      ]
    },
    {
      "id": "93_LVBus0461538_production",
      "bus": "93_LVBus0461538",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461533_consumption",
      "bus": "93_LVBus0461533",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5905.063390542748, 1771.5190171628242],
        [5905.063390542748, 1771.5190171628242],
        [5905.063390542748, 1771.5190171628242]
      ]
    },
    {
      "id": "93_LVBus0461533_production",
      "bus": "93_LVBus0461533",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461527_consumption",
      "bus": "93_LVBus0461527",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461527_production",
      "bus": "93_LVBus0461527",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461530_consumption",
      "bus": "93_LVBus0461530",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461530_production",
      "bus": "93_LVBus0461530",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461531_consumption",
      "bus": "93_LVBus0461531",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [10465.493728798716, 3139.6481186396145],
        [6086.772933760264, 1826.0318801280791],
        [4208.847915291439, 1262.6543745874317]
      ]
    },
    {
      "id": "93_LVBus0461531_production",
      "bus": "93_LVBus0461531",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461528_consumption",
      "bus": "93_LVBus0461528",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461528_production",
      "bus": "93_LVBus0461528",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461529_consumption",
      "bus": "93_LVBus0461529",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461529_production",
      "bus": "93_LVBus0461529",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461523_consumption",
      "bus": "93_LVBus0461523",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461523_production",
      "bus": "93_LVBus0461523",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461524_consumption",
      "bus": "93_LVBus0461524",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1284.9015372557262, 385.47046117671783]
      ]
    },
    {
      "id": "93_LVBus0461524_production",
      "bus": "93_LVBus0461524",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461525_consumption",
      "bus": "93_LVBus0461525",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461525_production",
      "bus": "93_LVBus0461525",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461286_consumption",
      "bus": "93_LVBus0461286",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461286_production",
      "bus": "93_LVBus0461286",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461278_consumption",
      "bus": "93_LVBus0461278",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461278_production",
      "bus": "93_LVBus0461278",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461279_consumption",
      "bus": "93_LVBus0461279",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [424.8329001248672, 127.44987003746016],
        [2253.4677703792436, 676.040331113773]
      ]
    },
    {
      "id": "93_LVBus0461279_production",
      "bus": "93_LVBus0461279",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461280_consumption",
      "bus": "93_LVBus0461280",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461280_production",
      "bus": "93_LVBus0461280",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461281_consumption",
      "bus": "93_LVBus0461281",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461281_production",
      "bus": "93_LVBus0461281",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461282_consumption",
      "bus": "93_LVBus0461282",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [12300.784347843746, 3690.235304353124],
        [21527.85168168337, 6458.355504505011],
        [4381.836399142053, 1314.5509197426159]
      ]
    },
    {
      "id": "93_LVBus0461282_production",
      "bus": "93_LVBus0461282",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461283_consumption",
      "bus": "93_LVBus0461283",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6354.278384503326, 1906.2835153509977],
        [6354.278384503326, 1906.2835153509977],
        [6354.278384503326, 1906.2835153509977]
      ]
    },
    {
      "id": "93_LVBus0461283_production",
      "bus": "93_LVBus0461283",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461284_consumption",
      "bus": "93_LVBus0461284",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [10050.933308992702, 3015.2799926978105],
        [3917.9890459616663, 1175.3967137885]
      ]
    },
    {
      "id": "93_LVBus0461284_production",
      "bus": "93_LVBus0461284",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461276_consumption",
      "bus": "93_LVBus0461276",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2920.160302645903, 876.0480907937708],
        [2920.160302645903, 876.0480907937708],
        [2920.160302645903, 876.0480907937708]
      ]
    },
    {
      "id": "93_LVBus0461276_production",
      "bus": "93_LVBus0461276",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461054_consumption",
      "bus": "93_LVBus0461054",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3459.7880377494475, 1037.9364113248341],
        [0.0, 0.0],
        [4711.589453852491, 1413.4768361557472]
      ]
    },
    {
      "id": "93_LVBus0461054_production",
      "bus": "93_LVBus0461054",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461056_consumption",
      "bus": "93_LVBus0461056",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5165.92043368571, 1549.776130105713],
        [0.0, 0.0],
        [2847.37847693456, 854.2135430803679]
      ]
    },
    {
      "id": "93_LVBus0461056_production",
      "bus": "93_LVBus0461056",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461057_consumption",
      "bus": "93_LVBus0461057",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461057_production",
      "bus": "93_LVBus0461057",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461063_consumption",
      "bus": "93_LVBus0461063",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461063_production",
      "bus": "93_LVBus0461063",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461064_consumption",
      "bus": "93_LVBus0461064",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461064_production",
      "bus": "93_LVBus0461064",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461065_consumption",
      "bus": "93_LVBus0461065",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3734.5045828984776, 1120.3513748695432],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461065_production",
      "bus": "93_LVBus0461065",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461066_consumption",
      "bus": "93_LVBus0461066",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [219.50852394694516, 65.85255718408355],
        [720.8999976680324, 216.2699993004097],
        [219.50852394694516, 65.85255718408355]
      ]
    },
    {
      "id": "93_LVBus0461066_production",
      "bus": "93_LVBus0461066",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461067_consumption",
      "bus": "93_LVBus0461067",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [530.714813583516, 159.21444407505481]
      ]
    },
    {
      "id": "93_LVBus0461067_production",
      "bus": "93_LVBus0461067",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461062_consumption",
      "bus": "93_LVBus0461062",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [363.54447129211445, 109.06334138763434],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461062_production",
      "bus": "93_LVBus0461062",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461058_consumption",
      "bus": "93_LVBus0461058",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [466.05557295949814, 139.81667188784942],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461058_production",
      "bus": "93_LVBus0461058",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461059_consumption",
      "bus": "93_LVBus0461059",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [834.1364378920886, 250.24093136762656],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461059_production",
      "bus": "93_LVBus0461059",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461060_consumption",
      "bus": "93_LVBus0461060",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1601.801451289153, 480.54043538674586],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461060_production",
      "bus": "93_LVBus0461060",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461061_consumption",
      "bus": "93_LVBus0461061",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4360.636359363608, 1308.1909078090823],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461061_production",
      "bus": "93_LVBus0461061",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461055_consumption",
      "bus": "93_LVBus0461055",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5368.743080111557, 1610.6229240334671],
        [2085.975927116076, 625.7927781348228],
        [6431.485961227577, 1929.445788368273]
      ]
    },
    {
      "id": "93_LVBus0461055_production",
      "bus": "93_LVBus0461055",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461051_consumption",
      "bus": "93_LVBus0461051",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461051_production",
      "bus": "93_LVBus0461051",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461052_consumption",
      "bus": "93_LVBus0461052",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461052_production",
      "bus": "93_LVBus0461052",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1341852_consumption",
      "bus": "93_LVBus1341852",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1341852_production",
      "bus": "93_LVBus1341852",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461049_consumption",
      "bus": "93_LVBus0461049",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461049_production",
      "bus": "93_LVBus0461049",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1351501_consumption",
      "bus": "93_LVBus1351501",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1351501_production",
      "bus": "93_LVBus1351501",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1372263_consumption",
      "bus": "93_LVBus1372263",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1074.3634106027134, 322.309023180814]
      ]
    },
    {
      "id": "93_LVBus1372263_production",
      "bus": "93_LVBus1372263",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461231_consumption",
      "bus": "93_LVBus0461231",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3253.7694739009244, 976.1308421702772],
        [3253.7694739009244, 976.1308421702772],
        [3253.7694739009244, 976.1308421702772]
      ]
    },
    {
      "id": "93_LVBus0461231_production",
      "bus": "93_LVBus0461231",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461229_consumption",
      "bus": "93_LVBus0461229",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1983.9628095728347, 595.1888428718504],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461229_production",
      "bus": "93_LVBus0461229",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461388_consumption",
      "bus": "93_LVBus0461388",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461388_production",
      "bus": "93_LVBus0461388",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461389_consumption",
      "bus": "93_LVBus0461389",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2384.5929531382976, 715.3778859414892],
        [2384.5929531382976, 715.3778859414892],
        [2384.5929531382976, 715.3778859414892]
      ]
    },
    {
      "id": "93_LVBus0461389_production",
      "bus": "93_LVBus0461389",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461394_consumption",
      "bus": "93_LVBus0461394",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5523.136762724642, 1656.9410288173924],
        [5523.136762724642, 1656.9410288173924],
        [5523.136762724642, 1656.9410288173924]
      ]
    },
    {
      "id": "93_LVBus0461394_production",
      "bus": "93_LVBus0461394",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461390_consumption",
      "bus": "93_LVBus0461390",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3411.0272305923017, 1023.3081691776905],
        [3735.5340278650074, 1120.6602083595021],
        [2154.9954820708467, 646.498644621254]
      ]
    },
    {
      "id": "93_LVBus0461390_production",
      "bus": "93_LVBus0461390",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461393_consumption",
      "bus": "93_LVBus0461393",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [674.6001002385931, 202.38003007157792],
        [674.6001002385931, 202.38003007157792],
        [6511.049379849945, 1953.3148139549833]
      ]
    },
    {
      "id": "93_LVBus0461393_production",
      "bus": "93_LVBus0461393",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461391_consumption",
      "bus": "93_LVBus0461391",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1224.5707460390965, 367.37122381172895],
        [3919.9918092714674, 1175.9975427814402],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461391_production",
      "bus": "93_LVBus0461391",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461392_consumption",
      "bus": "93_LVBus0461392",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [1942.1622394860728, 582.6486718458218]
      ]
    },
    {
      "id": "93_LVBus0461392_production",
      "bus": "93_LVBus0461392",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461378_consumption",
      "bus": "93_LVBus0461378",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2257.9664318617733, 677.389929558532]
      ]
    },
    {
      "id": "93_LVBus0461378_production",
      "bus": "93_LVBus0461378",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461379_consumption",
      "bus": "93_LVBus0461379",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461379_production",
      "bus": "93_LVBus0461379",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461380_consumption",
      "bus": "93_LVBus0461380",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461380_production",
      "bus": "93_LVBus0461380",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461382_consumption",
      "bus": "93_LVBus0461382",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461382_production",
      "bus": "93_LVBus0461382",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461383_consumption",
      "bus": "93_LVBus0461383",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1869.3215089120117, 560.7964526736035],
        [1869.3215089120117, 560.7964526736035],
        [1869.3215089120117, 560.7964526736035]
      ]
    },
    {
      "id": "93_LVBus0461383_production",
      "bus": "93_LVBus0461383",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461384_consumption",
      "bus": "93_LVBus0461384",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5229.871316690348, 1568.9613950071043],
        [5229.871316690348, 1568.9613950071043],
        [5229.871316690348, 1568.9613950071043]
      ]
    },
    {
      "id": "93_LVBus0461384_production",
      "bus": "93_LVBus0461384",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461385_consumption",
      "bus": "93_LVBus0461385",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [737.1480809393964, 221.1444242818189],
        [737.1480809393964, 221.1444242818189],
        [737.1480809393964, 221.1444242818189]
      ]
    },
    {
      "id": "93_LVBus0461385_production",
      "bus": "93_LVBus0461385",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461386_consumption",
      "bus": "93_LVBus0461386",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4011.3272898616488, 1203.3981869584945],
        [14047.336519923228, 4214.2009559769685],
        [5396.493441782727, 1618.9480325348181]
      ]
    },
    {
      "id": "93_LVBus0461386_production",
      "bus": "93_LVBus0461386",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461381_consumption",
      "bus": "93_LVBus0461381",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1268.4414617428033, 380.532438522841],
        [991.9624675932802, 297.588740277984]
      ]
    },
    {
      "id": "93_LVBus0461381_production",
      "bus": "93_LVBus0461381",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461376_consumption",
      "bus": "93_LVBus0461376",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461376_production",
      "bus": "93_LVBus0461376",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461360_consumption",
      "bus": "93_LVBus0461360",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461360_production",
      "bus": "93_LVBus0461360",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461361_consumption",
      "bus": "93_LVBus0461361",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461361_production",
      "bus": "93_LVBus0461361",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461371_consumption",
      "bus": "93_LVBus0461371",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6029.3768816653655, 1808.8130644996097],
        [0.0, 0.0],
        [5423.761812380327, 1627.128543714098]
      ]
    },
    {
      "id": "93_LVBus0461371_production",
      "bus": "93_LVBus0461371",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461374_consumption",
      "bus": "93_LVBus0461374",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6469.69989984493, 1940.9099699534788],
        [8539.856772071185, 2561.9570316213553],
        [6469.69989984493, 1940.9099699534788]
      ]
    },
    {
      "id": "93_LVBus0461374_production",
      "bus": "93_LVBus0461374",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461373_consumption",
      "bus": "93_LVBus0461373",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2129.660636119219, 638.8981908357656],
        [1386.1807639252927, 415.8542291775878],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461373_production",
      "bus": "93_LVBus0461373",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461372_consumption",
      "bus": "93_LVBus0461372",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1846.031603496335, 553.8094810489005],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461372_production",
      "bus": "93_LVBus0461372",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461362_consumption",
      "bus": "93_LVBus0461362",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1745.5947690089636, 523.6784307026891],
        [516.0838787205714, 154.8251636161714],
        [8666.581195369039, 2599.9743586107115]
      ]
    },
    {
      "id": "93_LVBus0461362_production",
      "bus": "93_LVBus0461362",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461366_consumption",
      "bus": "93_LVBus0461366",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1868.5170834635305, 560.5551250390591],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461366_production",
      "bus": "93_LVBus0461366",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461368_consumption",
      "bus": "93_LVBus0461368",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461368_production",
      "bus": "93_LVBus0461368",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461370_consumption",
      "bus": "93_LVBus0461370",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4720.584185888393, 1416.175255766518],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461370_production",
      "bus": "93_LVBus0461370",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461369_consumption",
      "bus": "93_LVBus0461369",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [2888.972392625085, 866.6917177875255]
      ]
    },
    {
      "id": "93_LVBus0461369_production",
      "bus": "93_LVBus0461369",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461367_consumption",
      "bus": "93_LVBus0461367",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461367_production",
      "bus": "93_LVBus0461367",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461363_consumption",
      "bus": "93_LVBus0461363",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2619.5441961612332, 785.8632588483699],
        [1613.6599142021716, 484.0979742606515],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461363_production",
      "bus": "93_LVBus0461363",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461364_consumption",
      "bus": "93_LVBus0461364",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [907.1387955319274, 272.1416386595782],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461364_production",
      "bus": "93_LVBus0461364",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461365_consumption",
      "bus": "93_LVBus0461365",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4662.465305746235, 1398.7395917238703],
        [4662.465305746235, 1398.7395917238703],
        [4662.465305746235, 1398.7395917238703]
      ]
    },
    {
      "id": "93_LVBus0461365_production",
      "bus": "93_LVBus0461365",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461357_consumption",
      "bus": "93_LVBus0461357",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [1950.0071771360083, 585.0021531408024],
        [1729.2832648182632, 518.7849794454789]
      ]
    },
    {
      "id": "93_LVBus0461357_production",
      "bus": "93_LVBus0461357",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461358_consumption",
      "bus": "93_LVBus0461358",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [6663.4429800339485, 1999.0328940101845]
      ]
    },
    {
      "id": "93_LVBus0461358_production",
      "bus": "93_LVBus0461358",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461348_consumption",
      "bus": "93_LVBus0461348",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1100.9315893827056, 330.2794768148117],
        [1100.9315893827056, 330.2794768148117],
        [1100.9315893827056, 330.2794768148117]
      ]
    },
    {
      "id": "93_LVBus0461348_production",
      "bus": "93_LVBus0461348",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461349_consumption",
      "bus": "93_LVBus0461349",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4135.0193689010375, 1240.5058106703111],
        [4135.0193689010375, 1240.5058106703111],
        [4135.0193689010375, 1240.5058106703111]
      ]
    },
    {
      "id": "93_LVBus0461349_production",
      "bus": "93_LVBus0461349",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461353_consumption",
      "bus": "93_LVBus0461353",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461353_production",
      "bus": "93_LVBus0461353",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461354_consumption",
      "bus": "93_LVBus0461354",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461354_production",
      "bus": "93_LVBus0461354",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461355_consumption",
      "bus": "93_LVBus0461355",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5034.267480096589, 1510.2802440289765],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461355_production",
      "bus": "93_LVBus0461355",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461350_consumption",
      "bus": "93_LVBus0461350",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461350_production",
      "bus": "93_LVBus0461350",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461351_consumption",
      "bus": "93_LVBus0461351",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [25024.580665140715, 7507.374199542214],
        [26011.202234022563, 7803.360670206768],
        [26500.82055882476, 7950.246167647427]
      ]
    },
    {
      "id": "93_LVBus0461351_production",
      "bus": "93_LVBus0461351",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461352_consumption",
      "bus": "93_LVBus0461352",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [591.4598941011114, 177.43796823033344]
      ]
    },
    {
      "id": "93_LVBus0461352_production",
      "bus": "93_LVBus0461352",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461096_consumption",
      "bus": "93_LVBus0461096",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [931.0674214697359, 279.32022644092075],
        [1072.8174859220005, 321.84524577660017]
      ]
    },
    {
      "id": "93_LVBus0461096_production",
      "bus": "93_LVBus0461096",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461097_consumption",
      "bus": "93_LVBus0461097",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4124.366486642175, 1237.3099459926525],
        [7996.232298585184, 2398.869689575555],
        [7143.874800374448, 2143.162440112334]
      ]
    },
    {
      "id": "93_LVBus0461097_production",
      "bus": "93_LVBus0461097",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461098_consumption",
      "bus": "93_LVBus0461098",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6256.825230315953, 1877.047569094786],
        [660.9033011057531, 198.27099033172593],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461098_production",
      "bus": "93_LVBus0461098",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461099_consumption",
      "bus": "93_LVBus0461099",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2450.561442011079, 735.1684326033237],
        [0.0, 0.0],
        [2868.1681541748453, 860.4504462524536]
      ]
    },
    {
      "id": "93_LVBus0461099_production",
      "bus": "93_LVBus0461099",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460998_consumption",
      "bus": "93_LVBus0460998",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [3153.7344409044126, 946.1203322713237],
        [4113.045994562429, 1233.9137983687285]
      ]
    },
    {
      "id": "93_LVBus0460998_production",
      "bus": "93_LVBus0460998",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460999_consumption",
      "bus": "93_LVBus0460999",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [10493.568839516689, 3148.0706518550064],
        [3531.666185494948, 1059.4998556484843],
        [3177.0961710256374, 953.1288513076912]
      ]
    },
    {
      "id": "93_LVBus0460999_production",
      "bus": "93_LVBus0460999",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460979_consumption",
      "bus": "93_LVBus0460979",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460979_production",
      "bus": "93_LVBus0460979",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460992_consumption",
      "bus": "93_LVBus0460992",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460992_production",
      "bus": "93_LVBus0460992",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460993_consumption",
      "bus": "93_LVBus0460993",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3693.7747352656643, 1108.1324205796993],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460993_production",
      "bus": "93_LVBus0460993",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460994_consumption",
      "bus": "93_LVBus0460994",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460994_production",
      "bus": "93_LVBus0460994",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460995_consumption",
      "bus": "93_LVBus0460995",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [13281.229295143354, 3984.368788543006],
        [3923.440277294688, 1177.0320831884062],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460995_production",
      "bus": "93_LVBus0460995",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460996_consumption",
      "bus": "93_LVBus0460996",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2056.696115060858, 617.0088345182575],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460996_production",
      "bus": "93_LVBus0460996",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460980_consumption",
      "bus": "93_LVBus0460980",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460980_production",
      "bus": "93_LVBus0460980",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460991_consumption",
      "bus": "93_LVBus0460991",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [700.9509593583235, 210.28528780749704],
        [531.4251530677637, 159.42754592032912]
      ]
    },
    {
      "id": "93_LVBus0460991_production",
      "bus": "93_LVBus0460991",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460981_consumption",
      "bus": "93_LVBus0460981",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460981_production",
      "bus": "93_LVBus0460981",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460982_consumption",
      "bus": "93_LVBus0460982",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3331.0735877582406, 999.3220763274721],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460982_production",
      "bus": "93_LVBus0460982",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460983_consumption",
      "bus": "93_LVBus0460983",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3747.1458958820917, 1124.1437687646276],
        [1707.3425586021388, 512.2027675806416],
        [5639.079855975776, 1691.7239567927327]
      ]
    },
    {
      "id": "93_LVBus0460983_production",
      "bus": "93_LVBus0460983",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460984_consumption",
      "bus": "93_LVBus0460984",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [2481.2592757058364, 744.3777827117509],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460984_production",
      "bus": "93_LVBus0460984",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460985_consumption",
      "bus": "93_LVBus0460985",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4416.915551054951, 1325.0746653164852],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460985_production",
      "bus": "93_LVBus0460985",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460986_consumption",
      "bus": "93_LVBus0460986",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460986_production",
      "bus": "93_LVBus0460986",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460988_consumption",
      "bus": "93_LVBus0460988",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [912.6667201482857, 273.8000160444857],
        [0.0, 0.0],
        [2919.0433954909427, 875.7130186472828]
      ]
    },
    {
      "id": "93_LVBus0460988_production",
      "bus": "93_LVBus0460988",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460989_consumption",
      "bus": "93_LVBus0460989",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [4004.436454936111, 1201.3309364808333],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460989_production",
      "bus": "93_LVBus0460989",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460987_consumption",
      "bus": "93_LVBus0460987",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [164.53725269085479, 49.36117580725644],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460987_production",
      "bus": "93_LVBus0460987",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460990_consumption",
      "bus": "93_LVBus0460990",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3071.2736521034913, 921.3820956310474],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0460990_production",
      "bus": "93_LVBus0460990",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461334_consumption",
      "bus": "93_LVBus0461334",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [6506.405760222501, 1951.9217280667503],
        [9666.71164605291, 2900.013493815873],
        [5551.2476976440075, 1665.3743092932023]
      ]
    },
    {
      "id": "93_LVBus0461334_production",
      "bus": "93_LVBus0461334",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461342_consumption",
      "bus": "93_LVBus0461342",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [1339.3040570650953, 401.7912171195286],
        [0.0, 0.0],
        [4540.005872106973, 1362.0017616320918]
      ]
    },
    {
      "id": "93_LVBus0461342_production",
      "bus": "93_LVBus0461342",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461344_consumption",
      "bus": "93_LVBus0461344",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [5301.182782024642, 1590.3548346073924],
        [2094.6007969474394, 628.3802390842318],
        [1660.9306575612184, 498.27919726836546]
      ]
    },
    {
      "id": "93_LVBus0461344_production",
      "bus": "93_LVBus0461344",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461343_consumption",
      "bus": "93_LVBus0461343",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3131.4045079332545, 939.4213523799763],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461343_production",
      "bus": "93_LVBus0461343",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461335_consumption",
      "bus": "93_LVBus0461335",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461335_production",
      "bus": "93_LVBus0461335",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461336_consumption",
      "bus": "93_LVBus0461336",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [4917.587584725997, 1475.276275417799]
      ]
    },
    {
      "id": "93_LVBus0461336_production",
      "bus": "93_LVBus0461336",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461337_consumption",
      "bus": "93_LVBus0461337",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2170.0377645795506, 651.0113293738651],
        [0.0, 0.0],
        [1736.9748076804747, 521.0924423041424]
      ]
    },
    {
      "id": "93_LVBus0461337_production",
      "bus": "93_LVBus0461337",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461338_consumption",
      "bus": "93_LVBus0461338",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461338_production",
      "bus": "93_LVBus0461338",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461339_consumption",
      "bus": "93_LVBus0461339",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461339_production",
      "bus": "93_LVBus0461339",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461340_consumption",
      "bus": "93_LVBus0461340",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [570.6379569100171, 171.19138707300513],
        [570.6379569100171, 171.19138707300513],
        [1552.5128168999258, 465.75384506997773]
      ]
    },
    {
      "id": "93_LVBus0461340_production",
      "bus": "93_LVBus0461340",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461341_consumption",
      "bus": "93_LVBus0461341",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [3532.2880783910878, 1059.6864235173264]
      ]
    },
    {
      "id": "93_LVBus0461341_production",
      "bus": "93_LVBus0461341",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1334149_consumption",
      "bus": "93_LVBus1334149",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [7062.629890890308, 2118.788967267092],
        [7062.629890890308, 2118.788967267092],
        [7062.629890890308, 2118.788967267092]
      ]
    },
    {
      "id": "93_LVBus1334149_production",
      "bus": "93_LVBus1334149",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461424_consumption",
      "bus": "93_LVBus0461424",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461424_production",
      "bus": "93_LVBus0461424",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461425_consumption",
      "bus": "93_LVBus0461425",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [659.5876558597678, 197.87629675793033],
        [659.5876558597678, 197.87629675793033],
        [659.5876558597678, 197.87629675793033]
      ]
    },
    {
      "id": "93_LVBus0461425_production",
      "bus": "93_LVBus0461425",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461426_consumption",
      "bus": "93_LVBus0461426",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461426_production",
      "bus": "93_LVBus0461426",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1404801_consumption",
      "bus": "93_LVBus1404801",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [4480.672391793497, 1344.201717538049],
        [4480.672391793497, 1344.201717538049],
        [4480.672391793497, 1344.201717538049]
      ]
    },
    {
      "id": "93_LVBus1404801_production",
      "bus": "93_LVBus1404801",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1404802_consumption",
      "bus": "93_LVBus1404802",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1404802_production",
      "bus": "93_LVBus1404802",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1404803_consumption",
      "bus": "93_LVBus1404803",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [2831.127552525005, 849.3382657575014],
        [2831.127552525005, 849.3382657575014],
        [2831.127552525005, 849.3382657575014]
      ]
    },
    {
      "id": "93_LVBus1404803_production",
      "bus": "93_LVBus1404803",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1404804_consumption",
      "bus": "93_LVBus1404804",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1404804_production",
      "bus": "93_LVBus1404804",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus1404805_consumption",
      "bus": "93_LVBus1404805",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [3692.673923134608, 1107.8021769403822],
        [3692.673923134608, 1107.8021769403822],
        [3692.673923134608, 1107.8021769403822]
      ]
    },
    {
      "id": "93_LVBus1404805_production",
      "bus": "93_LVBus1404805",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461427_consumption",
      "bus": "93_LVBus0461427",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461427_production",
      "bus": "93_LVBus0461427",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461428_consumption",
      "bus": "93_LVBus0461428",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    },
    {
      "id": "93_LVBus0461428_production",
      "bus": "93_LVBus0461428",
      "phases": "abcn",
      "type": "power",
      "connect_neutral": null,
      "powers": [
        [0.0, 0.0],
        [0.0, 0.0],
        [0.0, 0.0]
      ]
    }
  ],
  "sources": [
    {
      "id": "vs",
      "bus": "MVVoltage_source",
      "phases": "abcn",
      "type": "voltage",
      "connect_neutral": null,
      "voltages": [
        [11777.945491468367, 0.0],
        [-5888.97274573418, -10200.0],
        [-5888.97274573418, 10200.0]
      ]
    }
  ],
  "lines_params": [
    {
      "id": "O_AM_148",
      "z_line": [
        [
          [0.2430129333, 0.0, 0.0],
          [0.0, 0.2430129333, 0.0],
          [0.0, 0.0, 0.2430129333]
        ],
        [
          [0.3287057245, 0.0, 0.0],
          [0.0, 0.3287057245, 0.0],
          [0.0, 0.0, 0.3287057245]
        ]
      ],
      "y_shunt": [
        [
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0]
        ],
        [
          [3.5036e-6, 0.0, 0.0],
          [0.0, 3.5036e-6, 0.0],
          [0.0, 0.0, 3.5036e-6]
        ]
      ],
      "ampacities": [357.0, 357.0, 357.0],
      "line_type": "OVERHEAD",
      "materials": ["AAAC", "AAAC", "AAAC"],
      "sections": [148.0, 148.0, 148.0]
    },
    {
      "id": "O_AM_54",
      "z_line": [
        [
          [0.6988268, 0.0, 0.0],
          [0.0, 0.6988268, 0.0],
          [0.0, 0.0, 0.6988268]
        ],
        [
          [0.3603801484, 0.0, 0.0],
          [0.0, 0.3603801484, 0.0],
          [0.0, 0.0, 0.3603801484]
        ]
      ],
      "y_shunt": [
        [
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0]
        ],
        [
          [3.1816e-6, 0.0, 0.0],
          [0.0, 3.1816e-6, 0.0],
          [0.0, 0.0, 3.1816e-6]
        ]
      ],
      "ampacities": [193.0, 193.0, 193.0],
      "line_type": "OVERHEAD",
      "materials": ["AAAC", "AAAC", "AAAC"],
      "sections": [54.0, 54.0, 54.0]
    },
    {
      "id": "T_AL_70",
      "z_line": [
        [
          [0.4037714285714286, 0.0, 0.0, 0.0],
          [0.0, 0.4037714285714286, 0.0, 0.0],
          [0.0, 0.0, 0.4037714285714286, 0.0],
          [0.0, 0.0, 0.0, 0.7066]
        ],
        [
          [0.3522273637895779, 0.2548374536831139, 0.25483745368311206, 0.289351376654132],
          [0.2548374536831139, 0.3522273637895779, 0.25483745368311206, 0.289351376654132],
          [0.25483745368311206, 0.25483745368311206, 0.3522273637895779, 0.2893513766541358],
          [0.289351376654132, 0.289351376654132, 0.2893513766541358, 0.3698082122812564]
        ]
      ],
      "y_shunt": [
        [
          [8.781378896642583e-8, -0.0, -0.0, -0.0],
          [-0.0, 8.78137889664258e-8, -0.0, -0.0],
          [-0.0, -0.0, 8.781650430080775e-8, -0.0],
          [-0.0, -0.0, -0.0, 1.543729345444604e-7]
        ],
        [
          [3.249101321068935e-5, -2.0282388553771083e-6, -2.027732015397362e-6, -6.481595098308424e-6],
          [-2.0282388553771032e-6, 3.2491013210689335e-5, -2.0277320153973612e-6, -6.481595098308425e-6],
          [-2.0277320153973633e-6, -2.02773201539736e-6, 3.2491356407188983e-5, -6.4817663011923205e-6],
          [-6.481595098308427e-6, -6.48159509830842e-6, -6.48176630119232e-6, 5.8038190133924266e-5]
        ]
      ],
      "ampacities": [187.0, 187.0, 187.0, 187.0],
      "line_type": "TWISTED",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["XLPE", "XLPE", "XLPE", "XLPE"],
      "sections": [70.0, 70.0, 70.0, 70.0]
    },
    {
      "id": "U_AL_150",
      "z_line": [
        [
          [0.206, 0.0, 0.0],
          [0.0, 0.206, 0.0],
          [0.0, 0.0, 0.206]
        ],
        [
          [0.0960502777, 0.0, 0.0],
          [0.0, 0.0960502777, 0.0],
          [0.0, 0.0, 0.0960502777]
        ]
      ],
      "y_shunt": [
        [
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0],
          [0.0, 0.0, 0.0]
        ],
        [
          [3.41234e-5, 0.0, 0.0],
          [0.0, 3.41234e-5, 0.0],
          [0.0, 0.0, 3.41234e-5]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC"],
      "sections": [150.0, 150.0, 150.0]
    },
    {
      "id": "U_AL_150_lv",
      "z_line": [
        [
          [0.1884266666666667, 0.0, 0.0, 0.0],
          [0.0, 0.1884266666666667, 0.0, 0.0],
          [0.0, 0.0, 0.1884266666666667, 0.0],
          [0.0, 0.0, 0.0, 0.4037714285714286]
        ],
        [
          [0.32828402789137306, 0.23241381875588726, 0.2106379578409967, 0.2324138187558867],
          [0.23241381875588726, 0.32828402789137306, 0.2324138187558867, 0.2106379578409967],
          [0.2106379578409967, 0.2324138187558867, 0.32828402789137306, 0.23241381875588726],
          [0.2324138187558867, 0.2106379578409967, 0.23241381875588726, 0.3522273637895779]
        ]
      ],
      "y_shunt": [
        [
          [2.2218695224038782e-5, -0.0, -0.0, -0.0],
          [-0.0, 2.293336632682387e-5, -0.0, -0.0],
          [-0.0, -0.0, 2.2218695224038755e-5, -0.0],
          [-0.0, -0.0, -0.0, 1.6981083006353736e-5]
        ],
        [
          [0.00031402428602920205, -4.196259266854416e-5, -2.0115814893727624e-5, -2.9758926226542447e-5],
          [-4.196259266854417e-5, 0.00032559035273286213, -4.196259266854337e-5, -1.2331504127535857e-5],
          [-2.011581489372763e-5, -4.196259266854337e-5, 0.00031402428602920156, -2.975892622654305e-5],
          [-2.9758926226542447e-5, -1.2331504127535853e-5, -2.975892622654305e-5, 0.00024166018664415872]
        ]
      ],
      "ampacities": [325.0, 325.0, 325.0, 325.0],
      "line_type": "UNDERGROUND",
      "materials": ["AAC", "AAC", "AAC", "AAC"],
      "insulators": ["PVC", "PVC", "PVC", "PVC"],
      "sections": [150.0, 150.0, 150.0, 150.0]
    }
  ],
  "transformers_params": [
    {
      "id": "FT_Standard_Standard_100kVA",
      "vg": "Dyn11",
      "sn": 100000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0344, 0.053968879921673374],
      "ym": [1.75e-7, -2.075970321988679e-6],
      "i0": 0.025,
      "p0": 210,
      "psc": 2150,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_160kVA",
      "vg": "Dyn11",
      "sn": 160000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.014687500000000001, 0.037205877811845804],
      "ym": [3.8333333333333335e-7, -3.0426140077242796e-6],
      "i0": 0.023,
      "p0": 460,
      "psc": 2350,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_250kVA",
      "vg": "Dyn11",
      "sn": 250000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.008320000000000001, 0.024210278808803505],
      "ym": [5.416666666666667e-7, -4.341338759210368e-6],
      "i0": 0.021,
      "p0": 650,
      "psc": 3250,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_400kVA",
      "vg": "Dyn11",
      "sn": 400000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0046, 0.015324490203592419],
      "ym": [7.750000000000001e-7, -6.28573671983731e-6],
      "i0": 0.019,
      "p0": 930,
      "psc": 4600,
      "vsc": 0.04
    },
    {
      "id": "FT_Standard_Standard_630kVA",
      "vg": "Dyn11",
      "sn": 630000,
      "uhv": 20000,
      "ulv": 400,
      "z2": [0.0026203073822121444, 0.009814977720841663],
      "ym": [1.0833333333333335e-6, -9.387698806890263e-6],
      "i0": 0.018,
      "p0": 1300,
      "psc": 6500,
      "vsc": 0.04
    }
  ],
  "ground_connections": [
    {
      "id": "1",
      "ground": "gnd",
      "element": {
        "id": "MVVoltage_source",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "2",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV01467_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "3",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV10892_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "4",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV12098_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "5",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV12824_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "6",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV14528_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "7",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV20677_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "8",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV22092_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "9",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV32805_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "10",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV32948_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "11",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV34407_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "12",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV35416_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "13",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV39600_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "14",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV40011_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "15",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV40012_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "16",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV42315_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "17",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV44414_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "18",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV44581_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "19",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV55054_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "20",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV57051_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "21",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV57052_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "22",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV59462_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "23",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV63728_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "24",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV65897_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "25",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV66157_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "26",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV66158_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "27",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV73091_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    },
    {
      "id": "28",
      "ground": "gnd",
      "element": {
        "id": "93_MVLV73092_LV",
        "type": "bus"
      },
      "phase": "n",
      "impedance": [0.0, 0.0],
      "side": null,
      "on_connected": "raise"
    }
  ]
}
